{
    "meta": {
        "name": "OneZone",
        "description": "One data hall equipped with chilled water cooling system."
    },
    "models": {
        "curveModels": {
            "DXDehumidifierWaterRemovalCurve": {
                "type": "Biquadratic",
                "coefficients": [
                    -2.72487866408,
                    0.100711983591,
                    -0.000990538285,
                    0.050053043874,
                    -0.000203629282,
                    -0.000341750531
                ],
                "minX": 21.0,
                "maxX": 32.22,
                "minY": 30,
                "maxY": 90
            },
            "DXDehumidifierEnergyFactorCurve": {
                "type": "Biquadratic",
                "coefficients": [
                    -2.388319068955,
                    0.093047739452,
                    -0.001369700327,
                    0.066533716758,
                    -0.000343198063,
                    -0.000562490295
                ],
                "minX": 21.0,
                "maxX": 32.22,
                "minY": 30,
                "maxY": 90
            },
            "DXDehumidifierPartLoadFractionCorrelationCurve": {
                "type": "Quadratic",
                "coefficients": [
                    0.95,
                    0.05,
                    0.0
                ],
                "minX": 0.0,
                "maxX": 1.0
            },
            "DataCenterServerPowerFLoadTemp": {
                "type": "Biquadratic",
                "coefficients": [
                    0.0,
                    1.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0
                ],
                "minX": 0.0,
                "maxX": 1.0,
                "minY": 0.0,
                "maxY": 100.0,
                "inputTypeOfX": "Dimensionless",
                "inputTypeOfY": "Temperature",
                "outputType": "Dimensionless"
            },
            "DataCenterServersAirflowFLoadTemp": {
                "type": "Biquadratic",
                "coefficients": [
                    0.0,
                    1.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0
                ],
                "minX": 0.0,
                "maxX": 1.0,
                "minY": 0.0,
                "maxY": 100.0,
                "inputTypeOfX": "Dimensionless",
                "inputTypeOfY": "Temperature",
                "outputType": "Dimensionless"
            },
            "DataCenterServersFanPowerFFlow": {
                "type": "Quadratic",
                "coefficients": [
                    0.0,
                    1.0,
                    0.0
                ],
                "minX": 0.0,
                "maxX": 1.0
            },
            "DataCenterRecirculationFLoadTemp": {
                "type": "Biquadratic",
                "coefficients": [
                    1.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0
                ],
                "minX": 0.0,
                "maxX": 1.0,
                "minY": 0.0,
                "maxY": 100.0,
                "inputTypeOfX": "Dimensionless",
                "inputTypeOfY": "Temperature",
                "outputType": "Dimensionless"
            },
            "UPSEfficiencyfPLR": {
                "type": "Quadratic",
                "coefficients": [
                    1.0,
                    0.0,
                    0.0
                ],
                "minX": 0.0,
                "maxX": 1.0
            },
            "ChillerCoolingCapacityFTemp": {
                "type": "Biquadratic",
                "coefficients": [
                    1.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0,
                    0.0
                ],
                "minX": 0.0,
                "maxX": 100.0,
                "minY": 0.0,
                "maxY": 100.0
            },
            "ChillerEnergyInputToCoolingOutputFTemp": {
                "type": "Biquadratic",
                "coefficients": [
                    3.634,
                    -0.429999999999,
                    0.0166666666666,
                    0.0149999999999,
                    0.001,
                    -0.003333333333
                ],
                "minX": 0,
                "maxX": 100.0,
                "minY": 0.0,
                "maxY": 100.0
            },
            "ChillerEnergyInputToCoolingOutputFPLR": {
                "type": "Quadratic",
                "coefficients": [
                    0.0,
                    1.0,
                    0.0
                ],
                "minX": 0.0,
                "maxX": 1.0
            },
            "CoolingTowerFanRatioCurve": {
                "type": "Cubic",
                "coefficients": [
                    -0.00931516301535329,
                    0.0512333965844443,
                    -0.0838364671381841,
                    1.04191823356909
                ],
                "minX": 0.0,
                "maxX": 1.0
            }
        },
        "materialModels": {
            "1/2IN Gypsum": {
                "roughness": "Smooth",
                "conductivity": 0.16,
                "density": 800.0,
                "specificHeat": 1090.0,
                "thickness": 0.0127,
                "thermalAbsorptance": 0.9,
                "solarAbsorptance": 0.7,
                "visibleAbsorptance": 0.7
            },
            "C19 - 2 IN LIGHT WEIGHT CONCRETE": {
                "roughness": "MediumRough",
                "conductivity": 0.1298912,
                "density": 480.5539,
                "specificHeat": 836.8,
                "thickness": 0.0508,
                "thermalAbsorptance": 0.9,
                "solarAbsorptance": 0.7,
                "visibleAbsorptance": 0.7
            },
            "E1 - 3 / 4 IN PLASTER OR GYP BOARD": {
                "roughness": "Smooth",
                "conductivity": 0.7264,
                "density": 800.0,
                "specificHeat": 1090.0,
                "thickness": 0.01905,
                "thermalAbsorptance": 0.9,
                "solarAbsorptance": 0.7,
                "visibleAbsorptance": 0.7
            },
            "C6 - 8 IN CLAY TILE": {
                "roughness": "MediumRough",
                "conductivity": 0.7264,
                "density": 1120.0,
                "specificHeat": 837.0,
                "thickness": 0.2032,
                "thermalAbsorptance": 0.9,
                "solarAbsorptance": 0.7,
                "visibleAbsorptance": 0.7
            },
            "8IN Concrete HW": {
                "roughness": "MediumRough",
                "conductivity": 1.729599,
                "density": 2242.99,
                "specificHeat": 836.99,
                "thickness": 0.2032,
                "thermalAbsorptance": 0.9,
                "solarAbsorptance": 0.65,
                "visibleAbsorptance": 0.65
            }
        },
        "constructionModels": {
            "ext-walls": {
                "materials": [
                    "1/2IN Gypsum",
                    "C19 - 2 IN LIGHT WEIGHT CONCRETE",
                    "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
                    "C6 - 8 IN CLAY TILE"
                ]
            },
            "FLOOR": {
                "materials": [
                    "8IN Concrete HW"
                ]
            },
            "ROOF": {
                "materials": [
                    "1/2IN Gypsum"
                ]
            },
            "Ceiling": {
                "materials": [
                    "8IN Concrete HW"
                ]
            }
        },
        "geometryModels": {},
        "coolingModels": {
            "acus": {
                "acu model 1": {
                    "coolingType": "CW",
                    "coolingCapacity": 155.0,
                    "pressureRise": 450,
                    "designWaterFlowRate": 0.0040277,
                    "designAirFlowRate": 11.625,
                    "maximumFlowRate": 11.625,
                    "designInletWaterTemperature": 16,
                    "designOutletWaterTemperature": 24,
                    "designInletAirTemperature": 35.0,
                    "designOutletAirTemperature": 25.0,
                    "designWaterTemperatureDifference": 8.0
                }
            },
            "dehumidifiers": {
                "dehumidifier:DX": {
                    "ratedWaterRemoval": 50.16,
                    "ratedAirFlowRate": 0.12036,
                    "waterRemovalCurveModel": "DXDehumidifierWaterRemovalCurve"
                }
            },
            "chillers": {
                "chiller model 1": {
                    "referenceCapacity": 750000,
                    "referenceCop": 5,
                    "referenceLeavingChilledWaterTemperature": 16.0,
                    "referenceEnteringCondenserFluidTemperature": 29.5,
                    "referenceChilledWaterFlowRate": 0.01,
                    "referenceCondenserFluidFlowRate": 0.04,
                    "coolingCapacityFunctionOfTemperatureCurveModel": "ChillerCoolingCapacityFTemp"
                }
            },
            "pumps": {
                "CHWP": {
                    "designMaximumFlowRate": 0.1,
                    "designPumpHead": "",
                    "impellerDiameter": 0.343
                },
                "CDWP": {
                    "designMaximumFlowRate": 0.04,
                    "designPumpHead": "",
                    "impellerDiameter": 0.341
                }
            },
            "coolingTowers": {
                "CT Model 1": {
                    "modelCoefficientName": "YorkCalc Default Tower Model",
                    "designInletAirWetBulbTemperature": 26.6,
                    "designApproachTemperature": 2.8,
                    "designRangeTemperature": 5.5,
                    "designWaterFlowRate": 0.221,
                    "designAirFlowRate": 100,
                    "numberOfCells": 2,
                    "minimumAirFlowRateRatio": 0.25
                }
            }
        },
        "powerModels": {
            "acus": {
                "acu model 1": {
                    "fanTotalEfficiency": 0.5246024493243244,
                    "fanPowerMinimumFlowRateInputMethod": "Fraction",
                    "fanPowerMinimumFlowFraction": 0.0,
                    "motorEfficiency": 0.86,
                    "motorInAirstreamFraction": 1.0,
                    "fanPowerCoefficient1": 4.4213372e-16,
                    "fanPowerCoefficient2": 1.52380952,
                    "fanPowerCoefficient3": -0.523809524,
                    "fanPowerCoefficient4": 0.0,
                    "fanPowerCoefficient5": 0.0
                }
            },
            "dehumidifiers": {
                "dehumidifier:DX": {
                    "ratedEnergyFactor": 3.412,
                    "energyFactorCurveModel": "DXDehumidifierEnergyFactorCurve",
                    "partLoadFractionCorrelationCurveModel": "DXDehumidifierPartLoadFractionCorrelationCurve"
                }
            },
            "chillers": {
                "chiller model 1": {
                    "electricInputToCoolingOutputRatioFunctionOfTemperatureCurveModel": "ChillerEnergyInputToCoolingOutputFTemp",
                    "electricInputToCoolingOutputRatioFunctionOfPLRModel": "ChillerEnergyInputToCoolingOutputFPLR"
                }
            },
            "pumps": {
                "CHWP": {
                    "designPowerConsumption": 25000,
                    "motorEfficiency": 0.86,
                    "designEletricPowerPerUnitFlowRate": ""
                },
                "CDWP": {
                    "designPowerConsumption": 10652,
                    "motorEfficiency": 0.87,
                    "designEletricPowerPerUnitFlowRate": ""
                }
            },
            "coolingTowers": {
                "CT Model 1": {
                    "designFanPower": 37000
                }
            }
        },
        "controlModels": {
            "acus": {
                "acu model 1": {
                    "controlType": "Temperature",
                    "supplyAirTemperatureSetpoint": 25
                }
            },
            "pumps": {
                "CHWP": {
                    "controlType": "Intermittent"
                },
                "CDWP": {
                    "controlType": "Intermittent"
                }
            }
        },
        "heatGainModels": {
            "ite": {
                "ITE Model": {
                    "airFlowCalculationMethod": "FlowFromSystem",
                    "designPowerInputCalculationMethod": "Watts/Unit",
                    "wattsPerZoneFloorArea": 0.0,
                    "designPowerInputScheduleName": "ALWAYS ON",
                    "cpuLoadingScheduleName": "",
                    "cpuPowerInputFunctionOfLoadingAndAirTemperatureCurveModel": "DataCenterServerPowerFLoadTemp",
                    "airFlowFunctionOfLoadingAndAirTemperatureCurveModel": "DataCenterServersAirflowFLoadTemp",
                    "fanPowerInputFunctionOfFlowCurveModel": "DataCenterServersFanPowerFFlow",
                    "recirculationFractionFunctionOfLoadingAndAirTemperatureCurveModel": "DataCenterRecirculationFLoadTemp",
                    "electricPowerSupplyEfficiencyFunctionOfPartLoadRatioCurveModel": "UPSEfficiencyfPLR",
                    "designElectricPowerSupplyEfficiency": 0.85
                }
            },
            "light": {
                "Light Model": {}
            },
            "people": {
                "People Model": {}
            },
            "electricEquipment": {
                "Electric Equipment Model": {}
            }
        }
    },
    "geometry": {
        "height": 4,
        "plane": [
            {
                "x": 0,
                "y": 0,
                "z": 0
            },
            {
                "x": 12.6,
                "y": 0,
                "z": 0
            },
            {
                "x": 12.6,
                "y": 6,
                "z": 0
            },
            {
                "x": 0,
                "y": 6,
                "z": 0
            }
        ]
    },
    "inputs": {},
    "constructions": {
        "surface": {},
        "zones": {
            "Data Hall 1A": {
                "geometry": {
                    "height": 4.0,
                    "plane": [
                        {
                            "x": 0,
                            "y": 0,
                            "z": 0.0
                        },
                        {
                            "x": 12.6,
                            "y": 0,
                            "z": 0.0
                        },
                        {
                            "x": 12.6,
                            "y": 6,
                            "z": 0.0
                        },
                        {
                            "x": 0,
                            "y": 6,
                            "z": 0.0
                        }
                    ]
                },
                "constructions": {
                    "acus": {
                        "Data Hall 1A acu-1": {
                            "cooling": {
                                "model": "acu model 1"
                            },
                            "power": {
                                "model": "acu model 1"
                            },
                            "controller": {
                                "model": "acu model 1"
                            }
                        }
                    },
                    "dehumidifiers": {},
                    "surfaces": {
                        "Data Hall 1A Wall001": {
                            "type": "Wall",
                            "zoneName": "Data Hall 1A",
                            "outsideBoundaryCondition": "Outdoors",
                            "constructionName": "ext-walls",
                            "sunExposure": "SunExposed",
                            "windExposure": "WindExposed"
                        },
                        "Data Hall 1A Wall002": {
                            "type": "Wall",
                            "zoneName": "Data Hall 1A",
                            "outsideBoundaryCondition": "Outdoors",
                            "constructionName": "ext-walls",
                            "sunExposure": "SunExposed",
                            "windExposure": "WindExposed"
                        },
                        "Data Hall 1A Wall003": {
                            "type": "Wall",
                            "zoneName": "Data Hall 1A",
                            "outsideBoundaryCondition": "Outdoors",
                            "constructionName": "ext-walls",
                            "sunExposure": "SunExposed",
                            "windExposure": "WindExposed"
                        },
                        "Data Hall 1A Wall004": {
                            "type": "Wall",
                            "zoneName": "Data Hall 1A",
                            "outsideBoundaryCondition": "Outdoors",
                            "constructionName": "ext-walls",
                            "sunExposure": "SunExposed",
                            "windExposure": "WindExposed"
                        },
                        "Data Hall 1A Floor": {
                            "zoneName": "Data Hall 1A",
                            "constructionName": "FLOOR",
                            "type": "Floor",
                            "outsideBoundaryCondition": "Ground",
                            "outsideBoundaryConditionObject": "",
                            "sunExposure": "NoSun",
                            "windExposure": "NoWind"
                        },
                        "Data Hall 1A Ceiling": {
                            "zoneName": "Data Hall 1A",
                            "constructionName": "Roof",
                            "outsideBoundaryCondition": "Outdoors",
                            "outsideBoundaryConditionObject": "",
                            "type": "Roof",
                            "sunExposure": "SunExposed",
                            "windExposure": "WindExposed",
                            "viewFactorToGround": 0.0
                        }
                    },
                    "heatGains": {
                        "ites": {
                            "Data Hall 1A ite-1": {
                                "zone": "zone",
                                "numberOfUnits": 150,
                                "wattsPerUnit": 1000,
                                "supplyAirNodeName": "Data Hall 1A inlet node 1",
                                "model": "ITE Model"
                            }
                        }
                    }
                },
                "controlStates": {
                    "thermostats": {
                        "coolingSetpoint": 35
                    }
                },
                "sizing": {
                    "sizingSystem": {
                        "type": "Load",
                        "centralCoolingDesignSupplyAirTemperature": 22.0,
                        "zoneOrZonelistName": "Data Hall 1A",
                        "typeOfLoadToSizeOn": "Sensible"
                    },
                    "sizingZone": {
                        "type": "NonCoincident",
                        "zoneCoolingDesignSupplyAirTemperature": 22.0,
                        "zoneCoolingDesignSupplyAirTemperatureDifference": 10.0,
                        "zoneOrZonelistName": "Data Hall 1A",
                        "typeOfLoadToSizeOn": "Sensible"
                    }
                }
            }
        },
        "plant": {
            "chilledWaterLoops": {
                "chilled water loop": {
                    "supplyBranches": {
                        "chilled water loop supply inlet branch": {
                            "components": {
                                "pumps": {
                                    "chiller 1 primary chwp": {
                                        "cooling": {
                                            "model": "CHWP"
                                        },
                                        "power": {
                                            "model": "CHWP"
                                        },
                                        "control": {
                                            "model": "CHWP"
                                        }
                                    }
                                }

                            },
                            "side": "inlet"
                        },
                        "chilled water supply branch 1": {
                            "components": {
                                "chillers": {
                                    "chiller 1": {
                                        "cooling": {
                                            "model": "chiller model 1"
                                        },
                                        "power": {
                                            "model": "chiller model 1"
                                        }
                                    }
                                }
                            },
                            "side": "middle"
                        },
                        "chilled water loop supply outlet branch": {
                            "components": {
                                "pipes": {
                                    "chilled water loop supply outlet pipe": {
                                        "type": "Pipe:Adiabatic"
                                    }
                                }
                            },
                            "side": "outlet"
                        }
                    },
                    "demandBranches": {
                        "chilled water loop demand inlet branch": {
                            "components": {
                                "pumps": {
                                    "chiller 1 secondary chwp": {
                                        "cooling": {
                                            "model": "CHWP"
                                        },
                                        "power": {
                                            "model": "CHWP"
                                        },
                                        "control": {
                                            "model": "CHWP"
                                        }
                                    }
                                }
                            },
                            "side": "inlet"
                        },
                        "Data Hall 1A acu-1 demand branch": {
                            "components": {
                                "acu": {
                                    "Data Hall 1A acu-1": {}
                                }
                            },
                            "side": "middle"
                        },
                        "demand bypass branch": {
                            "components": {
                                "pipes": {
                                    "bypass pipe": {
                                        "type": "Pipe:Adiabatic"
                                    }
                                }
                            },
                            "side": "middle"
                        },
                        "chilled water loop demand outlet branch": {
                            "components": {
                                "pipes": {
                                    "chilled water loop demand outlet pipe": {
                                        "type": "Pipe:Adiabatic"
                                    }
                                }
                            },
                            "side": "outlet"
                        }
                    },
                    "sizing": {
                        "typeOfLoadToSizeOn": "Sensible",
                        "loopType": "Cooling",
                        "loopDesignTemperatureDifference": 8,
                        "designLoopExitTemperature": 16
                    },
                    "meta": {
                        "loadDistributionScheme": "SequentialUniformPLR",
                        "plantLoopDemandCalculationScheme": "SingleSetpoint",
                        "commonPipeSimulation": "CommonPipe"
                    }
                }
            },
            "condenserWaterLoops": {
                "chiller 1 condenser water loop": {
                    "supplyBranches": {
                        "chiller 1 condenser water loop supply inlet branch": {
                            "components": {
                                "pipes": {
                                    "chiller 1 condenser water loop supply inlet pipe": {
                                        "type": "Pipe:Adiabatic"
                                    }
                                }
                            },
                            "side": "inlet"
                        },
                        "chiller 1 condenser water loop supply branch": {
                            "components": {
                                "coolingTowers": {
                                    "cooling tower 1": {
                                        "cooling": {
                                            "model": "CT Model 1"
                                        },
                                        "power": {
                                            "model": "CT Model 1"
                                        }
                                    }
                                },
                                "pumps": {
                                    "cooling tower 1 cwp": {
                                        "cooling": {
                                            "model": "CDWP"
                                        },
                                        "power": {
                                            "model": "CDWP"
                                        },
                                        "control": {
                                            "model": "CDWP"
                                        }
                                    }
                                }
                            },
                            "side": "middle"
                        },
                        "chiller 1 condenser water loop supply outlet branch": {
                            "components": {
                                "pipes": {
                                    "chiller 1 condenser water loop supply outlet pipe": {
                                        "type": "Pipe:Adiabatic"
                                    }
                                }
                            },
                            "side": "outlet"
                        }
                    },
                    "demandBranches": {
                        "chiller 1 condenser water loop demand inlet branch": {
                            "components": {
                                "pipes": {
                                    "chiller 1 condenser water loop demand inlet pipe": {
                                        "type": "Pipe:Adiabatic"
                                    }
                                }
                            },
                            "side": "inlet"
                        },
                        "chiller 1 demand branch": {
                            "components": {
                                "chillers": {
                                    "chiller 1": {
                                        "cooling": {
                                            "model": "chiller model 1"
                                        },
                                        "power": {
                                            "model": "chiller model 1"
                                        }
                                    }
                                }
                            },
                            "side": "middle"
                        },
                        "chiller 1 condenser water loop demand outlet branch": {
                            "components": {
                                "pipes": {
                                    "chiller 1 condenser water loop demand outlet pipe": {
                                        "type": "Pipe:Adiabatic"
                                    }
                                }
                            },
                            "side": "outlet"
                        }
                    },
                    "sizing": {
                        "typeOfLoadToSizeOn": "Sensible",
                        "loopType": "Condenser",
                        "loopDesignTemperatureDifference": 5.5,
                        "designLoopExitTemperature": 29
                    },
                    "meta": {
                        "loadDistributionScheme": "SequentialLoad",
                        "plantLoopDemandCalculationScheme": "SingleSetpoint"
                    }
                }
            }
        }
    }
}