! ---------------------------------------------
! Generated by opyplus version 1.4.2
! Copyright (c) 2024, Openergy development team
! http://www.openergy.fr
! https://github.com/openergy/opyplus
! ---------------------------------------------

! - Darwin Line endings


AirLoopHVAC,
    data hall gf acu air loop,     ! Name
    data hall gf acu controllers,  ! Controller List Name
    data hall gf acu air loop availability manager list,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    data hall gf acu air loop branches,    ! Branch List Name
    ,                              ! Connector List Name
    data hall gf acu air loop supply inlet node,    ! Supply Side Inlet Node Name
    data hall gf acu air loop demand outlet node,    ! Demand Side Outlet Node Name
    data hall gf acu air loop demand inlet node,    ! Demand Side Inlet Node Names
    data hall gf acu air loop supply outlet node,    ! Supply Side Outlet Node Names
    1.0;                           ! Design Return Air Flow Fraction of Supply Air Flow


AirLoopHVAC:ControllerList,
    data hall gf acu controllers,  ! Name
    controller:watercoil,          ! Controller 1 Object Type
    data hall gf acu controller;   ! Controller 1 Name


AirLoopHVAC:ControllerList,
    data hall gf acu outdoor air system controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    data hall gf acu outdoor air system controller;    ! Controller 1 Name


AirLoopHVAC:OutdoorAirSystem,
    data hall gf acu outdoor air system,    ! Name
    data hall gf acu outdoor air system controllers,    ! Controller List Name
    data hall gf acu outdoor air system outdoor air equipment,    ! Outdoor Air Equipment List Name
    data hall gf acu outdoor air system availability manager list;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    data hall gf acu outdoor air system outdoor air equipment,    ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    data hall gf acu outdoor air system mixer box;    ! Component 1 Name


AirLoopHVAC:ReturnPath,
    data hall gf acu air loop return path,    ! Name
    data hall gf acu air loop demand outlet node,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    data hall gf acu air loop air mixer;    ! Component 1 Name


AirLoopHVAC:SupplyPath,
    data hall gf acu air loop supply path,    ! Name
    data hall gf acu air loop demand inlet node,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    data hall gf acu air loop air splitter;    ! Component 1 Name


AirLoopHVAC:ZoneMixer,
    data hall gf acu air loop air mixer,    ! Name
    data hall gf acu air loop demand outlet node,    ! Outlet Node Name
    data hall gf return node 1;    ! Inlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    data hall gf acu air loop air splitter,    ! Name
    data hall gf acu air loop demand inlet node,    ! Inlet Node Name
    data hall gf air terminal unit 1 inlet node;    ! Outlet 1 Node Name


AirTerminal:SingleDuct:VAV:NoReheat,
    data hall gf air terminal unit 1,    ! Name
    always on,                     ! Availability Schedule Name
    data hall gf inlet node 1,     ! Air Outlet Node Name
    data hall gf air terminal unit 1 inlet node,    ! Air Inlet Node Name
    autosize,                      ! Maximum Air Flow Rate
    constant,                      ! Zone Minimum Air Flow Input Method
    0.0,                           ! Constant Minimum Air Flow Fraction
    autosize;                      ! Fixed Minimum Air Flow Rate


AvailabilityManager:Scheduled,
    data hall gf acu air loop availability manager,    ! Name
    always on;                     ! Schedule Name


AvailabilityManager:Scheduled,
    data hall gf acu outdoor air system availability manager,    ! Name
    always on;                     ! Schedule Name


AvailabilityManagerAssignmentList,
    data hall gf acu air loop availability manager list,    ! Name
    availabilitymanager:scheduled, ! Availability Manager 1 Object Type
    data hall gf acu air loop availability manager;    ! Availability Manager 1 Name


AvailabilityManagerAssignmentList,
    data hall gf acu outdoor air system availability manager list,    ! Name
    availabilitymanager:scheduled, ! Availability Manager 1 Object Type
    data hall gf acu outdoor air system availability manager;    ! Availability Manager 1 Name


Branch,
    ch-1f-01 demand branch,        ! Name
    ,                              ! Pressure Drop Curve Name
    chiller:electric:eir,          ! Component 1 Object Type
    ch-1f-01,                      ! Component 1 Name
    ch-1f-01 condenser water inlet node,    ! Component 1 Inlet Node Name
    ch-1f-01 condenser water outlet node;    ! Component 1 Outlet Node Name


Branch,
    chilled water loop demand inlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    chilled water loop demand inlet pipe,    ! Component 1 Name
    chilled water loop demand inlet node,    ! Component 1 Inlet Node Name
    chilled water loop demand inlet pipe outlet node;    ! Component 1 Outlet Node Name


Branch,
    chilled water loop demand outlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    chilled water loop demand outlet pipe,    ! Component 1 Name
    chilled water loop demand outlet pipe inlet node,    ! Component 1 Inlet Node Name
    chilled water loop demand outlet node;    ! Component 1 Outlet Node Name


Branch,
    chilled water loop supply inlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    chilled water loop supply pipe,! Component 1 Name
    chilled water loop supply inlet node,    ! Component 1 Inlet Node Name
    chilled water loop supply pipe outlet node;    ! Component 1 Outlet Node Name


Branch,
    chilled water loop supply outlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pump:variablespeed,            ! Component 1 Object Type
    chwp,                          ! Component 1 Name
    chwp inlet node,               ! Component 1 Inlet Node Name
    chilled water loop supply outlet node;    ! Component 1 Outlet Node Name


Branch,
    chilled water supply branch 1, ! Name
    ,                              ! Pressure Drop Curve Name
    chiller:electric:eir,          ! Component 1 Object Type
    ch-1f-01,                      ! Component 1 Name
    ch-1f-01 chilled water inlet node,    ! Component 1 Inlet Node Name
    ch-1f-01 chilled water outlet node;    ! Component 1 Outlet Node Name


Branch,
    condenser water loop demand inlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    condenser water loop demand inlet pipe,    ! Component 1 Name
    condenser water loop demand inlet node,    ! Component 1 Inlet Node Name
    condenser water loop demand inlet pipe outlet node;    ! Component 1 Outlet Node Name


Branch,
    condenser water loop demand outlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    condenser water loop demand outlet pipe,    ! Component 1 Name
    condenser water loop demand outlet pipe inlet node,    ! Component 1 Inlet Node Name
    condenser water loop demand outlet node;    ! Component 1 Outlet Node Name


Branch,
    condenser water loop supply branch 1,    ! Name
    ,                              ! Pressure Drop Curve Name
    coolingtower:variablespeed,    ! Component 1 Object Type
    ct-01,                         ! Component 1 Name
    ct-01 inlet node,              ! Component 1 Inlet Node Name
    ct-01 outlet node;             ! Component 1 Outlet Node Name


Branch,
    condenser water loop supply inlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    condenser water loop supply inlet pipe,    ! Component 1 Name
    condenser water loop supply inlet node,    ! Component 1 Inlet Node Name
    condenser water loop supply inlet pipe outlet node;    ! Component 1 Outlet Node Name


Branch,
    condenser water loop supply outlet branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pump:variablespeed,            ! Component 1 Object Type
    cwp,                           ! Component 1 Name
    cwp inlet node,                ! Component 1 Inlet Node Name
    condenser water loop supply outlet node;    ! Component 1 Outlet Node Name


Branch,
    data hall gf acu air loop main branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    data hall gf acu outdoor air system,    ! Component 1 Name
    data hall gf acu air loop supply inlet node,    ! Component 1 Inlet Node Name
    data hall gf acu outdoor air system mixed air node,    ! Component 1 Outlet Node Name
    coil:cooling:water,            ! Component 2 Object Type
    data hall gf acu cooling coil, ! Component 2 Name
    data hall gf acu outdoor air system mixed air node,    ! Component 2 Inlet Node Name
    data hall gf acu cooling coil air outlet node,    ! Component 2 Outlet Node Name
    fan:variablevolume,            ! Component 3 Object Type
    data hall gf acu fan,          ! Component 3 Name
    data hall gf acu cooling coil air outlet node,    ! Component 3 Inlet Node Name
    data hall gf acu air loop supply outlet node;    ! Component 3 Outlet Node Name


Branch,
    data hall gf acu demand branch,! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:water,            ! Component 1 Object Type
    data hall gf acu cooling coil, ! Component 1 Name
    data hall gf acu water inlet node,    ! Component 1 Inlet Node Name
    data hall gf acu water outlet node;    ! Component 1 Outlet Node Name


BranchList,
    chilled water loop demand branches,    ! Name
    chilled water loop demand inlet branch,    ! Branch 1 Name
    data hall gf acu demand branch,! Branch 2 Name
    chilled water loop demand outlet branch;    ! Branch 3 Name


BranchList,
    chilled water loop supply branches,    ! Name
    chilled water loop supply inlet branch,    ! Branch 1 Name
    chilled water supply branch 1, ! Branch 2 Name
    chilled water loop supply outlet branch;    ! Branch 3 Name


BranchList,
    condenser water loop demand branches,    ! Name
    condenser water loop demand inlet branch,    ! Branch 1 Name
    ch-1f-01 demand branch,        ! Branch 2 Name
    condenser water loop demand outlet branch;    ! Branch 3 Name


BranchList,
    condenser water loop supply branches,    ! Name
    condenser water loop supply inlet branch,    ! Branch 1 Name
    condenser water loop supply branch 1,    ! Branch 2 Name
    condenser water loop supply outlet branch;    ! Branch 3 Name


BranchList,
    data hall gf acu air loop branches,    ! Name
    data hall gf acu air loop main branch;    ! Branch 1 Name


Building,
    Simple One Zone (Wireframe DXF),    ! Name
    0.0,                           ! North Axis
    suburbs,                       ! Terrain
    0.04,                          ! Loads Convergence Tolerance Value
    0.004,                         ! Temperature Convergence Tolerance Value
    minimalshadowing,              ! Solar Distribution
    30,                            ! Maximum Number of Warmup Days
    6;                             ! Minimum Number of Warmup Days


BuildingSurface:Detailed,
    data hall gf ceiling,          ! Name
    ceiling,                       ! Surface Type
    ceiling,                       ! Construction Name
    data hall gf,                  ! Zone Name
    surface,                       ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    6.09,                          ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.7,                           ! Vertex 2 Z-coordinate
    6.09,                          ! Vertex 3 X-coordinate
    3.23,                          ! Vertex 3 Y-coordinate
    2.7,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    3.23,                          ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    data hall gf floor,            ! Name
    floor,                         ! Surface Type
    floor,                         ! Construction Name
    data hall gf,                  ! Zone Name
    ground,                        ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    6.09,                          ! Vertex 1 X-coordinate
    3.23,                          ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    6.09,                          ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    3.23,                          ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    data hall gf wall001,          ! Name
    wall,                          ! Surface Type
    ext-walls,                     ! Construction Name
    data hall gf,                  ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    6.09,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    6.09,                          ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    data hall gf wall002,          ! Name
    wall,                          ! Surface Type
    ext-walls,                     ! Construction Name
    data hall gf,                  ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    6.09,                          ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    6.09,                          ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    6.09,                          ! Vertex 3 X-coordinate
    3.23,                          ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    6.09,                          ! Vertex 4 X-coordinate
    3.23,                          ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    data hall gf wall003,          ! Name
    wall,                          ! Surface Type
    ext-walls,                     ! Construction Name
    data hall gf,                  ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    6.09,                          ! Vertex 1 X-coordinate
    3.23,                          ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    6.09,                          ! Vertex 2 X-coordinate
    3.23,                          ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    3.23,                          ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    3.23,                          ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    data hall gf wall004,          ! Name
    wall,                          ! Surface Type
    ext-walls,                     ! Construction Name
    data hall gf,                  ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    3.23,                          ! Vertex 1 Y-coordinate
    2.7,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    3.23,                          ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.7;                           ! Vertex 4 Z-coordinate


Chiller:Electric:EIR,
    ch-1f-01,                      ! Name
    50000.0,                       ! Reference Capacity
    8.0,                           ! Reference COP
    11.0,                          ! Reference Leaving Chilled Water Temperature
    26.0,                          ! Reference Entering Condenser Fluid Temperature
    0.049,                         ! Reference Chilled Water Flow Rate
    0.0873,                        ! Reference Condenser Fluid Flow Rate
    ch-1f-01 cooling capacity function of temperature curve,    ! Cooling Capacity Function of Temperature Curve Name
    ch-1f-01 electric input to cooling output ratio function of temperature curve,    ! Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ch-1f-01 electric input to cooling output ratio function of part load ratio curve,    ! Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.0,                           ! Minimum Part Load Ratio
    0.85,                          ! Maximum Part Load Ratio
    0.85,                          ! Optimum Part Load Ratio
    0.0,                           ! Minimum Unloading Ratio
    ch-1f-01 chilled water inlet node,    ! Chilled Water Inlet Node Name
    ch-1f-01 chilled water outlet node,    ! Chilled Water Outlet Node Name
    ch-1f-01 condenser water inlet node,    ! Condenser Inlet Node Name
    ch-1f-01 condenser water outlet node,    ! Condenser Outlet Node Name
    watercooled,                   ! Condenser Type
    0.0,                           ! Condenser Fan Power Ratio
    1.0,                           ! Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0,                           ! Leaving Chilled Water Lower Temperature Limit
    notmodulated,                  ! Chiller Flow Mode
    0.0,                           ! Design Heat Recovery Water Flow Rate
    ,                              ! Heat Recovery Inlet Node Name
    ,                              ! Heat Recovery Outlet Node Name
    1.0,                           ! Sizing Factor
    ,                              ! Basin Heater Capacity
    ,                              ! Basin Heater Setpoint Temperature
    ,                              ! Basin Heater Operating Schedule Name
    ,                              ! Condenser Heat Recovery Relative Capacity Fraction
    ,                              ! Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                              ! Heat Recovery Leaving Temperature Setpoint Node Name
    General;                       ! End-Use Subcategory


Coil:Cooling:Water,
    data hall gf acu cooling coil, ! Name
    always on,                     ! Availability Schedule Name
    1.33,                          ! Design Water Flow Rate
    1.51,                          ! Design Air Flow Rate
    11.0,                          ! Design Inlet Water Temperature
    25.0,                          ! Design Inlet Air Temperature
    18.0,                          ! Design Outlet Air Temperature
    autosize,                      ! Design Inlet Air Humidity Ratio
    autosize,                      ! Design Outlet Air Humidity Ratio
    data hall gf acu water inlet node,    ! Water Inlet Node Name
    data hall gf acu water outlet node,    ! Water Outlet Node Name
    data hall gf acu outdoor air system mixed air node,    ! Air Inlet Node Name
    data hall gf acu cooling coil air outlet node,    ! Air Outlet Node Name
    simpleanalysis,                ! Type of Analysis
    counterflow,                   ! Heat Exchanger Configuration
    ,                              ! Condensate Collection Water Storage Tank Name
    9.0;                           ! Design Water Temperature Difference


Connector:Mixer,
    chilled water loop demand mixer,    ! Name
    chilled water loop demand outlet branch,    ! Outlet Branch Name
    data hall gf acu demand branch;! Inlet Branch 1 Name


Connector:Mixer,
    chilled water loop supply mixer,    ! Name
    chilled water loop supply outlet branch,    ! Outlet Branch Name
    chilled water supply branch 1; ! Inlet Branch 1 Name


Connector:Mixer,
    condenser water loop demand mixer,    ! Name
    condenser water loop demand outlet branch,    ! Outlet Branch Name
    ch-1f-01 demand branch;        ! Inlet Branch 1 Name


Connector:Mixer,
    condenser water loop supply mixer,    ! Name
    condenser water loop supply outlet branch,    ! Outlet Branch Name
    condenser water loop supply branch 1;    ! Inlet Branch 1 Name


Connector:Splitter,
    chilled water loop demand splitter,    ! Name
    chilled water loop demand inlet branch,    ! Inlet Branch Name
    data hall gf acu demand branch;! Outlet Branch 1 Name


Connector:Splitter,
    chilled water loop supply splitter,    ! Name
    chilled water loop supply inlet branch,    ! Inlet Branch Name
    chilled water supply branch 1; ! Outlet Branch 1 Name


Connector:Splitter,
    condenser water loop demand splitter,    ! Name
    condenser water loop demand inlet branch,    ! Inlet Branch Name
    ch-1f-01 demand branch;        ! Outlet Branch 1 Name


Connector:Splitter,
    condenser water loop supply splitter,    ! Name
    condenser water loop supply inlet branch,    ! Inlet Branch Name
    condenser water loop supply branch 1;    ! Outlet Branch 1 Name


ConnectorList,
    chilled water loop demand connectors,    ! Name
    connector:splitter,            ! Connector 1 Object Type
    chilled water loop demand splitter,    ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    chilled water loop demand mixer;    ! Connector 2 Name


ConnectorList,
    chilled water loop supply connectors,    ! Name
    connector:splitter,            ! Connector 1 Object Type
    chilled water loop supply splitter,    ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    chilled water loop supply mixer;    ! Connector 2 Name


ConnectorList,
    condenser water loop demand connectors,    ! Name
    connector:splitter,            ! Connector 1 Object Type
    condenser water loop demand splitter,    ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    condenser water loop demand mixer;    ! Connector 2 Name


ConnectorList,
    condenser water loop supply connectors,    ! Name
    connector:splitter,            ! Connector 1 Object Type
    condenser water loop supply splitter,    ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    condenser water loop supply mixer;    ! Connector 2 Name


Construction,
    ceiling,                       ! Name
    8in concrete hw;               ! Outside Layer


Construction,
    ext-walls,                     ! Name
    1/2in gypsum,                  ! Outside Layer
    c19 - 2 in light weight concrete,    ! Layer 2
    e1 - 3 / 4 in plaster or gyp board,    ! Layer 3
    c6 - 8 in clay tile;           ! Layer 4


Construction,
    floor,                         ! Name
    8in concrete hw;               ! Outside Layer


Construction,
    roof,                          ! Name
    1/2in gypsum;                  ! Outside Layer


Controller:OutdoorAir,
    data hall gf acu outdoor air system controller,    ! Name
    data hall gf acu outdoor air system relief air outlet node,    ! Relief Air Outlet Node Name
    data hall gf acu air loop supply inlet node,    ! Return Air Node Name
    data hall gf acu outdoor air system mixed air node,    ! Mixed Air Node Name
    data hall gf acu outdoor air system outside air inlet node,    ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    23.0,                          ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    13.5,                          ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    -30.0,                         ! Economizer Minimum Limit Dry-Bulb Temperature
    nolockout,                     ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    oafractionsched,               ! Minimum Outdoor Air Schedule Name
    ,                              ! Minimum Fraction of Outdoor Air Schedule Name
    ,                              ! Maximum Fraction of Outdoor Air Schedule Name
    ,                              ! Mechanical Ventilation Controller Name
    ,                              ! Time of Day Economizer Control Schedule Name
    no,                            ! High Humidity Control
    ,                              ! Humidistat Control Zone Name
    1.0,                           ! High Humidity Outdoor Air Flow Ratio
    yes,                           ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    bypasswhenwithineconomizerlimits;    ! Heat Recovery Bypass Control Type


Controller:WaterCoil,
    data hall gf acu controller,   ! Name
    temperature,                   ! Control Variable
    reverse,                       ! Action
    flow,                          ! Actuator Variable
    data hall gf acu air loop supply outlet node,    ! Sensor Node Name
    data hall gf acu water inlet node,    ! Actuator Node Name
    autosize,                      ! Controller Convergence Tolerance
    autosize,                      ! Maximum Actuated Flow
    0.0;                           ! Minimum Actuated Flow


ConvergenceLimits,
    0,                             ! Minimum System Timestep
    50,                            ! Maximum HVAC Iterations
    10,                            ! Minimum Plant Iterations
    50;                            ! Maximum Plant Iterations


CoolingTower:VariableSpeed,
    ct-01,                         ! Name
    ct-01 inlet node,              ! Water Inlet Node Name
    ct-01 outlet node,             ! Water Outlet Node Name
    yorkcalcuserdefined,           ! Model Type
    yorkcalc default tower model,  ! Model Coefficient Name
    26.6,                          ! Design Inlet Air Wet-Bulb Temperature
    5.0,                           ! Design Approach Temperature
    5.0,                           ! Design Range Temperature
    0.151,                         ! Design Water Flow Rate
    95.3,                          ! Design Air Flow Rate
    33127.0,                       ! Design Fan Power
    ct-01 fan power ratio function of air flow rate ratio curve,    ! Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.25,                          ! Minimum Air Flow Rate Ratio
    0.0,                           ! Fraction of Tower Capacity in Free Convection Regime
    0.0,                           ! Basin Heater Capacity
    2.0,                           ! Basin Heater Setpoint Temperature
    ,                              ! Basin Heater Operating Schedule Name
    lossfactor,                    ! Evaporation Loss Mode
    0.2,                           ! Evaporation Loss Factor
    0.008,                         ! Drift Loss Percent
    concentrationratio,            ! Blowdown Calculation Mode
    3.0,                           ! Blowdown Concentration Ratio
    ,                              ! Blowdown Makeup Water Usage Schedule Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Outdoor Air Inlet Node Name
    1,                             ! Number of Cells
    minimalcell,                   ! Cell Control
    0.33,                          ! Cell Minimum  Water Flow Rate Fraction
    1.0,                           ! Cell Maximum Water Flow Rate Fraction
    1.0,                           ! Sizing Factor
    General;                       ! End-Use Subcategory


CoolingTowerPerformance:YorkCalc,
    yorkcalc default tower model,  ! Name
    -34.4,                         ! Minimum Inlet Air Wet-Bulb Temperature
    26.6667,                       ! Maximum Inlet Air Wet-Bulb Temperature
    1.1111,                        ! Minimum Range Temperature
    22.2222,                       ! Maximum Range Temperature
    1.1111,                        ! Minimum Approach Temperature
    40.0,                          ! Maximum Approach Temperature
    0.5,                           ! Minimum Water Flow Rate Ratio
    4.0,                           ! Maximum Water Flow Rate Ratio
    8.0,                           ! Maximum Liquid to Gas Ratio
    -0.359741205,                  ! Coefficient 1
    -0.055053608,                  ! Coefficient 2
    0.0023850432,                  ! Coefficient 3
    0.173926877,                   ! Coefficient 4
    -0.0248473764,                 ! Coefficient 5
    0.00048430224,                 ! Coefficient 6
    -0.005589849456,               ! Coefficient 7
    0.0005770079712,               ! Coefficient 8
    -1.342427256e-05,              ! Coefficient 9
    2.84765801111111,              ! Coefficient 10
    -0.121765149,                  ! Coefficient 11
    0.0014599242,                  ! Coefficient 12
    1.680428651,                   ! Coefficient 13
    -0.0166920786,                 ! Coefficient 14
    -0.0007190532,                 ! Coefficient 15
    -0.025485194448,               ! Coefficient 16
    4.87491696e-05,                ! Coefficient 17
    2.719234152e-05,               ! Coefficient 18
    -0.06537663,                   ! Coefficient 19
    -0.002278167,                  ! Coefficient 20
    0.0002500254,                  ! Coefficient 21
    -0.0910565458,                 ! Coefficient 22
    0.00318176316,                 ! Coefficient 23
    3.8621772e-05,                 ! Coefficient 24
    -0.0034285382352,              ! Coefficient 25
    8.56589904e-06,                ! Coefficient 26
    -1.516821552e-06;              ! Coefficient 27


Curve:Biquadratic,
    ch-1f-01 cooling capacity function of temperature curve,    ! Name
    1.0,                           ! Coefficient1 Constant
    0.0,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Coefficient4 y
    0.0,                           ! Coefficient5 y**2
    0.0,                           ! Coefficient6 x*y
    0.0,                           ! Minimum Value of x
    100.0,                         ! Maximum Value of x
    0.0,                           ! Minimum Value of y
    100.0,                         ! Maximum Value of y
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    dimensionless,                 ! Input Unit Type for X
    dimensionless,                 ! Input Unit Type for Y
    dimensionless;                 ! Output Unit Type


Curve:Biquadratic,
    ch-1f-01 electric input to cooling output ratio function of temperature curve,    ! Name
    0.47449676,                    ! Coefficient1 Constant
    -0.08900207,                   ! Coefficient2 x
    0.00214058,                    ! Coefficient3 x**2
    0.06906117,                    ! Coefficient4 y
    -0.00112497,                   ! Coefficient5 y**2
    0.00060898,                    ! Coefficient6 x*y
    0.0,                           ! Minimum Value of x
    100.0,                         ! Maximum Value of x
    0.0,                           ! Minimum Value of y
    100.0,                         ! Maximum Value of y
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    dimensionless,                 ! Input Unit Type for X
    dimensionless,                 ! Input Unit Type for Y
    dimensionless;                 ! Output Unit Type


Curve:Biquadratic,
    data hall gf ite-1 air flow function of loading and air temperature curve,    ! Name
    0.0,                           ! Coefficient1 Constant
    1.0,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Coefficient4 y
    0.0,                           ! Coefficient5 y**2
    0.0,                           ! Coefficient6 x*y
    0.0,                           ! Minimum Value of x
    1.5,                           ! Maximum Value of x
    -10.0,                         ! Minimum Value of y
    99.0,                          ! Maximum Value of y
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    dimensionless,                 ! Input Unit Type for X
    dimensionless,                 ! Input Unit Type for Y
    dimensionless;                 ! Output Unit Type


Curve:Biquadratic,
    data hall gf ite-1 cpu power input function of loading and supply temperature curve,    ! Name
    0.0,                           ! Coefficient1 Constant
    1.0,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Coefficient4 y
    0.0,                           ! Coefficient5 y**2
    0.0,                           ! Coefficient6 x*y
    0.0,                           ! Minimum Value of x
    1.5,                           ! Maximum Value of x
    -10.0,                         ! Minimum Value of y
    99.0,                          ! Maximum Value of y
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    dimensionless,                 ! Input Unit Type for X
    dimensionless,                 ! Input Unit Type for Y
    dimensionless;                 ! Output Unit Type


Curve:Biquadratic,
    data hall gf ite-1 recirculation function of loading and supply temperature curve,    ! Name
    1.0,                           ! Coefficient1 Constant
    0.0,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Coefficient4 y
    0.0,                           ! Coefficient5 y**2
    0.0,                           ! Coefficient6 x*y
    0.0,                           ! Minimum Value of x
    1.5,                           ! Maximum Value of x
    -10.0,                         ! Minimum Value of y
    99.0,                          ! Maximum Value of y
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    dimensionless,                 ! Input Unit Type for X
    dimensionless,                 ! Input Unit Type for Y
    dimensionless;                 ! Output Unit Type


Curve:Cubic,
    ct-01 fan power ratio function of air flow rate ratio curve,    ! Name
    -0.009315163,                  ! Coefficient1 Constant
    0.0512333965844443,            ! Coefficient2 x
    -0.08383647,                   ! Coefficient3 x**2
    1.04191823356909,              ! Coefficient4 x**3
    0.0,                           ! Minimum Value of x
    1.0,                           ! Maximum Value of x
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    dimensionless,                 ! Input Unit Type for X
    dimensionless;                 ! Output Unit Type


Curve:Quadratic,
    ch-1f-01 electric input to cooling output ratio function of part load ratio curve,    ! Name
    0.0,                           ! Coefficient1 Constant
    1.0,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    1.0,                           ! Maximum Value of x
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    dimensionless,                 ! Input Unit Type for X
    dimensionless;                 ! Output Unit Type


Curve:Quadratic,
    data hall gf ite-1 electric power supply efficiency function of part load ratio curve,    ! Name
    1.0,                           ! Coefficient1 Constant
    0.0,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    99.0,                          ! Maximum Value of x
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    dimensionless,                 ! Input Unit Type for X
    dimensionless;                 ! Output Unit Type


Curve:Quadratic,
    data hall gf ite-1 fan power input function of flow curve,    ! Name
    0.0,                           ! Coefficient1 Constant
    1.0,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    99.0,                          ! Maximum Value of x
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    dimensionless,                 ! Input Unit Type for X
    dimensionless;                 ! Output Unit Type


DesignSpecification:OutdoorAir,
    sz dsoa data hall gf,          ! Name
    flow/person,                   ! Outdoor Air Method
    0.0125,                        ! Outdoor Air Flow per Person
    0.0,                           ! Outdoor Air Flow per Zone Floor Area
    0.0,                           ! Outdoor Air Flow per Zone
    0.0;                           ! Outdoor Air Flow Air Changes per Hour


ElectricEquipment:ITE:AirCooled,
    data hall gf ite-1,            ! Name
    data hall gf,                  ! Zone Name
    flowfromsystem,                ! Air Flow Calculation Method
    watts/unit,                    ! Design Power Input Calculation Method
    7000.0,                        ! Watts per Unit
    1.0,                           ! Number of Units
    0.0,                           ! Watts per Zone Floor Area
    data hall gf ite-1 operation schedule,    ! Design Power Input Schedule Name
    data hall gf ite-1 cpu loading schedule,    ! CPU Loading  Schedule Name
    data hall gf ite-1 cpu power input function of loading and supply temperature curve,    ! CPU Power Input Function of Loading and Air Temperature Curve Name
    0.4,                           ! Design Fan Power Input Fraction
    0.0001,                        ! Design Fan Air Flow Rate per Power Input
    data hall gf ite-1 air flow function of loading and air temperature curve,    ! Air Flow Function of Loading and Air Temperature Curve Name
    data hall gf ite-1 fan power input function of flow curve,    ! Fan Power Input Function of Flow Curve Name
    18.0,                          ! Design Entering Air Temperature
    a1,                            ! Environmental Class
    adjustedsupply,                ! Air Inlet Connection Type
    ,                              ! Air Inlet Room Air Model Node Name
    ,                              ! Air Outlet Room Air Model Node Name
    data hall gf inlet node 1,     ! Supply Air Node Name
    0.1,                           ! Design Recirculation Fraction
    data hall gf ite-1 recirculation function of loading and supply temperature curve,    ! Recirculation Function of Loading and Supply Temperature Curve Name
    1.0,                           ! Design Electric Power Supply Efficiency
    data hall gf ite-1 electric power supply efficiency function of part load ratio curve,    ! Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
    1.0,                           ! Fraction of Electric Power Supply Losses to Zone
    ITE-CPU,                       ! CPU End-Use Subcategory
    ITE-Fans,                      ! Fan End-Use Subcategory
    ITE-UPS;                       ! Electric Power Supply End-Use Subcategory


EnergyManagementSystem:GlobalVariable,
    carbon_emissions;              ! Erl Variable 1 Name


EnergyManagementSystem:GlobalVariable,
    pue_value;                     ! Erl Variable 1 Name


EnergyManagementSystem:OutputVariable,
    Carbon Emissions,              ! Name
    carbon_emissions,              ! EMS Variable Name
    averaged,                      ! Type of Data in Variable
    systemtimestep,                ! Update Frequency
    ,                              ! EMS Program or Subroutine Name
    tons;                          ! Units


EnergyManagementSystem:OutputVariable,
    Power Utilization Effectiveness,    ! Name
    pue_value,                     ! EMS Variable Name
    averaged,                      ! Type of Data in Variable
    systemtimestep;                ! Update Frequency


EnergyManagementSystem:Program,
    calculatecarbon,               ! Name
    set carbon_emissions = 0.4 * total_purchased_electricity / 1000 / 12;    ! Program Line 1


EnergyManagementSystem:Program,
    calculatepue,                  ! Name
    if it_equip_power > 0.0,       ! Program Line 1
    set pue_value = whole_building_power / it_equip_power,    ! Program Line 2
    else,                          ! Program Line 3
    set pue_value = 0.0,           ! Program Line 4
    endif;                         ! Program Line 5


EnergyManagementSystem:ProgramCallingManager,
    calculate power utilization effectiveness,    ! Name
    endofzonetimestepbeforezonereporting,    ! EnergyPlus Model Calling Point
    calculatepue;                  ! Program Name 1


EnergyManagementSystem:Sensor,
    it_equip_power,                ! Name
    whole building,                ! Output:Variable or Output:Meter Index Key Name
    Facility Total Building Electricity Demand Rate;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    total_purchased_electricity,   ! Name
    whole building,                ! Output:Variable or Output:Meter Index Key Name
    Facility Total Purchased Electricity Rate;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    whole_building_power,          ! Name
    whole building,                ! Output:Variable or Output:Meter Index Key Name
    Facility Total Electricity Demand Rate;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    whole_hvac_power,              ! Name
    whole building,                ! Output:Variable or Output:Meter Index Key Name
    Facility Total HVAC Electricity Demand Rate;    ! Output:Variable or Output:Meter Name


ExternalInterface,
    ptolemyserver;                 ! Name of External Interface


ExternalInterface:Schedule,
    data hall gf ite-1 cpu loading schedule,    ! Name
    data hall gf ite-1 cpu loading schedule schedule type limit,    ! Schedule Type Limits Name
    1.0;                           ! Initial Value


Fan:VariableVolume,
    data hall gf acu fan,          ! Name
    always on,                     ! Availability Schedule Name
    0.85,                          ! Fan Total Efficiency
    100.0,                         ! Pressure Rise
    2.6,                           ! Maximum Flow Rate
    fraction,                      ! Fan Power Minimum Flow Rate Input Method
    0.0,                           ! Fan Power Minimum Flow Fraction
    ,                              ! Fan Power Minimum Air Flow Rate
    0.85,                          ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    4.4213372e-16,                 ! Fan Power Coefficient 1
    1.52380952,                    ! Fan Power Coefficient 2
    -0.523809524,                  ! Fan Power Coefficient 3
    0.0,                           ! Fan Power Coefficient 4
    0.0,                           ! Fan Power Coefficient 5
    data hall gf acu cooling coil air outlet node,    ! Air Inlet Node Name
    data hall gf acu air loop supply outlet node,    ! Air Outlet Node Name
    General;                       ! End-Use Subcategory


GlobalGeometryRules,
    lowerleftcorner,               ! Starting Vertex Position
    counterclockwise,              ! Vertex Entry Direction
    world,                         ! Coordinate System
    world,                         ! Daylighting Reference Point Coordinate System
    world;                         ! Rectangular Surface Coordinate System


HeatBalanceAlgorithm,
    conductiontransferfunction;    ! Algorithm


Material,
    1/2in gypsum,                  ! Name
    smooth,                        ! Roughness
    0.0127,                        ! Thickness
    0.16,                          ! Conductivity
    800.0,                         ! Density
    1090.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.9,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    8in concrete hw,               ! Name
    mediumrough,                   ! Roughness
    0.2032,                        ! Thickness
    1.729599,                      ! Conductivity
    2242.99,                       ! Density
    836.99,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.9,                           ! Solar Absorptance
    0.65;                          ! Visible Absorptance


Material,
    c19 - 2 in light weight concrete,    ! Name
    mediumrough,                   ! Roughness
    0.0508,                        ! Thickness
    0.1298912,                     ! Conductivity
    480.5539,                      ! Density
    836.8,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.9,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    c6 - 8 in clay tile,           ! Name
    mediumrough,                   ! Roughness
    0.2032,                        ! Thickness
    0.7264,                        ! Conductivity
    1120.0,                        ! Density
    837.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.9,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    e1 - 3 / 4 in plaster or gyp board,    ! Name
    smooth,                        ! Roughness
    0.01905,                       ! Thickness
    0.7264,                        ! Conductivity
    800.0,                         ! Density
    1090.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.9,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


NodeList,
    data hall gf acu outdoor air system outside air inlet nodes,    ! Name
    data hall gf acu outdoor air system outside air inlet node;    ! Node 1 Name


NodeList,
    data hall gf inlets,           ! Name
    data hall gf inlet node 1;     ! Node 1 Name


NodeList,
    data hall gf returns,          ! Name
    data hall gf return node 1;    ! Node 1 Name


OutdoorAir:Mixer,
    data hall gf acu outdoor air system mixer box,    ! Name
    data hall gf acu outdoor air system mixed air node,    ! Mixed Air Node Name
    data hall gf acu outdoor air system outside air inlet node,    ! Outdoor Air Stream Node Name
    data hall gf acu outdoor air system relief air outlet node,    ! Relief Air Stream Node Name
    data hall gf acu air loop supply inlet node;    ! Return Air Stream Node Name


OutdoorAir:NodeList,
    data hall gf acu outdoor air system outside air inlet node;    ! Node or NodeList Name 1


Output:Constructions,
    constructions;                 ! Details Type 1


Output:EnergyManagementSystem,
    verbose,                       ! Actuator Availability Dictionary Reporting
    verbose,                       ! Internal Variable Availability Dictionary Reporting
    verbose;                       ! EMS Runtime Language Debug Output Level


Output:Surfaces:Drawing,
    dxf;                           ! Report Type


Output:Variable,
    *,                             ! Key Value
    Chiller COP,                   ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Chiller Part Load Ratio,       ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Facility Total Building Electricity Demand Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Facility Total Electricity Demand Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Facility Total HVAC Electricity Demand Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Facility Total Purchased Electricity Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    ITE CPU Electricity Rate,      ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    ITE Fan Electricity Rate,      ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    ITE UPS Electricity Rate,      ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Power Utilization Effectiveness,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Drybulb Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Wetbulb Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Zone ITE CPU Electricity Rate, ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Zone ITE Fan Electricity Rate, ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Zone ITE UPS Electricity Rate, ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CH-1F-01,                      ! Key Value
    Chiller Condenser Inlet Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CH-1F-01,                      ! Key Value
    Chiller Condenser Mass Flow Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CH-1F-01,                      ! Key Value
    Chiller Condenser Mass Flow Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CH-1F-01,                      ! Key Value
    Chiller Condenser Outlet Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CH-1F-01,                      ! Key Value
    Chiller Electricity Rate,      ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CH-1F-01,                      ! Key Value
    Chiller Evaporator Cooling Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CH-1F-01,                      ! Key Value
    Chiller Evaporator Inlet Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CH-1F-01,                      ! Key Value
    Chiller Evaporator Mass Flow Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CH-1F-01,                      ! Key Value
    Chiller Evaporator Outlet Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CHILLED WATER LOOP SUPPLY INLET NODE,    ! Key Value
    System Node Mass Flow Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CHILLED WATER LOOP SUPPLY INLET NODE,    ! Key Value
    System Node Temperature,       ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CHILLED WATER LOOP SUPPLY OUTLET NODE,    ! Key Value
    System Node Mass Flow Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CHILLED WATER LOOP SUPPLY OUTLET NODE,    ! Key Value
    System Node Mass Flow Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CHILLED WATER LOOP SUPPLY OUTLET NODE,    ! Key Value
    System Node Temperature,       ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CHWP,                          ! Key Value
    Pump Electricity Rate,         ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CONDENSER WATER LOOP SUPPLY OUTLET NODE,    ! Key Value
    System Node Mass Flow Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CT-01,                         ! Key Value
    Cooling Tower Air Flow Rate Ratio,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CT-01,                         ! Key Value
    Cooling Tower Fan Electricity Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CT-01 INLET NODE,              ! Key Value
    System Node Mass Flow Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CT-01 INLET NODE,              ! Key Value
    System Node Temperature,       ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CT-01 OUTLET NODE,             ! Key Value
    System Node Temperature,       ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    CWP,                           ! Key Value
    Pump Electricity Rate,         ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    DATA HALL GF,                  ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    DATA HALL GF,                  ! Key Value
    Zone Air Temperature,          ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    DATA HALL GF ACU AIR LOOP SUPPLY OUTLET NODE,    ! Key Value
    System Node Mass Flow Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    DATA HALL GF ACU AIR LOOP SUPPLY OUTLET NODE,    ! Key Value
    System Node Temperature,       ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    DATA HALL GF ACU COOLING COIL, ! Key Value
    Cooling Coil Sensible Cooling Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    DATA HALL GF ACU COOLING COIL AIR OUTLET NODE,    ! Key Value
    System Node Temperature,       ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    DATA HALL GF ACU COOLING COIL AIR OUTLET NODE,    ! Key Value
    System Node Temperature,       ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    DATA HALL GF ACU FAN,          ! Key Value
    Fan Electricity Rate,          ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    DATA HALL GF ACU OUTDOOR AIR SYSTEM MIXED AIR NODE,    ! Key Value
    System Node Mass Flow Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    DATA HALL GF ACU OUTDOOR AIR SYSTEM MIXED AIR NODE,    ! Key Value
    System Node Temperature,       ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    DATA HALL GF ACU WATER INLET NODE,    ! Key Value
    System Node Mass Flow Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    DATA HALL GF ACU WATER INLET NODE,    ! Key Value
    System Node Temperature,       ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    DATA HALL GF ACU WATER OUTLET NODE,    ! Key Value
    System Node Temperature,       ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    DATA HALL GF ITE-1,            ! Key Value
    ITE Air Inlet Dry-Bulb Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    DATA HALL GF ITE-1,            ! Key Value
    ITE Air Inlet Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:VariableDictionary,
    idf;                           ! Key Field


Pipe:Adiabatic,
    chilled water loop demand inlet pipe,    ! Name
    chilled water loop demand inlet node,    ! Inlet Node Name
    chilled water loop demand inlet pipe outlet node;    ! Outlet Node Name


Pipe:Adiabatic,
    chilled water loop demand outlet pipe,    ! Name
    chilled water loop demand outlet pipe inlet node,    ! Inlet Node Name
    chilled water loop demand outlet node;    ! Outlet Node Name


Pipe:Adiabatic,
    chilled water loop supply pipe,! Name
    chilled water loop supply inlet node,    ! Inlet Node Name
    chilled water loop supply pipe outlet node;    ! Outlet Node Name


Pipe:Adiabatic,
    condenser water loop demand inlet pipe,    ! Name
    condenser water loop demand inlet node,    ! Inlet Node Name
    condenser water loop demand inlet pipe outlet node;    ! Outlet Node Name


Pipe:Adiabatic,
    condenser water loop demand outlet pipe,    ! Name
    condenser water loop demand outlet pipe inlet node,    ! Inlet Node Name
    condenser water loop demand outlet node;    ! Outlet Node Name


Pipe:Adiabatic,
    condenser water loop supply inlet pipe,    ! Name
    condenser water loop supply inlet node,    ! Inlet Node Name
    condenser water loop supply inlet pipe outlet node;    ! Outlet Node Name


PlantEquipmentList,
    chilled water loop equipment list,    ! Name
    chiller:electric:eir,          ! Equipment 1 Object Type
    ch-1f-01;                      ! Equipment 1 Name


PlantEquipmentList,
    condenser water loop equipment list,    ! Name
    coolingtower:variablespeed,    ! Equipment 1 Object Type
    ct-01;                         ! Equipment 1 Name


PlantEquipmentOperation:CoolingLoad,
    chilled water loop cooling operation scheme,    ! Name
    0.0,                           ! Load Range 1 Lower Limit
    1000000000.0,                  ! Load Range 1 Upper Limit
    chilled water loop equipment list;    ! Range 1 Equipment List Name


PlantEquipmentOperation:CoolingLoad,
    condenser water loop cooling operation scheme,    ! Name
    0.0,                           ! Load Range 1 Lower Limit
    1000000000.0,                  ! Load Range 1 Upper Limit
    condenser water loop equipment list;    ! Range 1 Equipment List Name


PlantEquipmentOperationSchemes,
    chilled water loop operation scheme,    ! Name
    plantequipmentoperation:coolingload,    ! Control Scheme 1 Object Type
    chilled water loop cooling operation scheme,    ! Control Scheme 1 Name
    always on;                     ! Control Scheme 1 Schedule Name


PlantEquipmentOperationSchemes,
    condenser water loop operation scheme,    ! Name
    plantequipmentoperation:coolingload,    ! Control Scheme 1 Object Type
    condenser water loop cooling operation scheme,    ! Control Scheme 1 Name
    always on;                     ! Control Scheme 1 Schedule Name


PlantLoop,
    chilled water loop,            ! Name
    water,                         ! Fluid Type
    ,                              ! User Defined Fluid Type
    chilled water loop operation scheme,    ! Plant Equipment Operation Scheme Name
    chilled water loop supply outlet node,    ! Loop Temperature Setpoint Node Name
    100.0,                         ! Maximum Loop Temperature
    5.0,                           ! Minimum Loop Temperature
    autosize,                      ! Maximum Loop Flow Rate
    0.0,                           ! Minimum Loop Flow Rate
    autocalculate,                 ! Plant Loop Volume
    chilled water loop supply inlet node,    ! Plant Side Inlet Node Name
    chilled water loop supply outlet node,    ! Plant Side Outlet Node Name
    chilled water loop supply branches,    ! Plant Side Branch List Name
    chilled water loop supply connectors,    ! Plant Side Connector List Name
    chilled water loop demand inlet node,    ! Demand Side Inlet Node Name
    chilled water loop demand outlet node,    ! Demand Side Outlet Node Name
    chilled water loop demand branches,    ! Demand Side Branch List Name
    chilled water loop demand connectors,    ! Demand Side Connector List Name
    sequentialload,                ! Load Distribution Scheme
    ,                              ! Availability Manager List Name
    singlesetpoint,                ! Plant Loop Demand Calculation Scheme
    none,                          ! Common Pipe Simulation
    none,                          ! Pressure Simulation Type
    0.0;                           ! Loop Circulation Time


PlantLoop,
    condenser water loop,          ! Name
    water,                         ! Fluid Type
    ,                              ! User Defined Fluid Type
    condenser water loop operation scheme,    ! Plant Equipment Operation Scheme Name
    condenser water loop supply outlet node,    ! Loop Temperature Setpoint Node Name
    100.0,                         ! Maximum Loop Temperature
    5.0,                           ! Minimum Loop Temperature
    autosize,                      ! Maximum Loop Flow Rate
    0.0,                           ! Minimum Loop Flow Rate
    autocalculate,                 ! Plant Loop Volume
    condenser water loop supply inlet node,    ! Plant Side Inlet Node Name
    condenser water loop supply outlet node,    ! Plant Side Outlet Node Name
    condenser water loop supply branches,    ! Plant Side Branch List Name
    condenser water loop supply connectors,    ! Plant Side Connector List Name
    condenser water loop demand inlet node,    ! Demand Side Inlet Node Name
    condenser water loop demand outlet node,    ! Demand Side Outlet Node Name
    condenser water loop demand branches,    ! Demand Side Branch List Name
    condenser water loop demand connectors,    ! Demand Side Connector List Name
    sequentialuniformplr,          ! Load Distribution Scheme
    ,                              ! Availability Manager List Name
    singlesetpoint,                ! Plant Loop Demand Calculation Scheme
    none,                          ! Common Pipe Simulation
    none,                          ! Pressure Simulation Type
    0.0;                           ! Loop Circulation Time


Pump:VariableSpeed,
    chwp,                          ! Name
    chwp inlet node,               ! Inlet Node Name
    chilled water loop supply outlet node,    ! Outlet Node Name
    1.33,                          ! Design Maximum Flow Rate
    25801.3,                       ! Design Pump Head
    61788.0,                       ! Design Power Consumption
    0.85,                          ! Motor Efficiency
    0.0,                           ! Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                           ! Coefficient 1 of the Part Load Performance Curve
    1.0,                           ! Coefficient 2 of the Part Load Performance Curve
    0.0,                           ! Coefficient 3 of the Part Load Performance Curve
    0.0,                           ! Coefficient 4 of the Part Load Performance Curve
    autosize,                      ! Design Minimum Flow Rate
    intermittent,                  ! Pump Control Type
    ,                              ! Pump Flow Rate Schedule Name
    ,                              ! Pump Curve Name
    ,                              ! Impeller Diameter
    ,                              ! VFD Control Type
    ,                              ! Pump RPM Schedule Name
    ,                              ! Minimum Pressure Schedule
    ,                              ! Maximum Pressure Schedule
    ,                              ! Minimum RPM Schedule
    ,                              ! Maximum RPM Schedule
    ,                              ! Zone Name
    0.5,                           ! Skin Loss Radiative Fraction
    powerperflowperpressure,       ! Design Power Sizing Method
    348701.1,                      ! Design Electric Power per Unit Flow Rate
    1.282051282,                   ! Design Shaft Power per Unit Flow Rate per Unit Head
    0.0,                           ! Design Minimum Flow Rate Fraction
    General;                       ! End-Use Subcategory


Pump:VariableSpeed,
    cwp,                           ! Name
    cwp inlet node,                ! Inlet Node Name
    condenser water loop supply outlet node,    ! Outlet Node Name
    0.0873,                        ! Design Maximum Flow Rate
    20033.5,                       ! Design Pump Head
    2056.0,                        ! Design Power Consumption
    0.95,                          ! Motor Efficiency
    0.0,                           ! Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                           ! Coefficient 1 of the Part Load Performance Curve
    1.0,                           ! Coefficient 2 of the Part Load Performance Curve
    0.0,                           ! Coefficient 3 of the Part Load Performance Curve
    0.0,                           ! Coefficient 4 of the Part Load Performance Curve
    autosize,                      ! Design Minimum Flow Rate
    intermittent,                  ! Pump Control Type
    ,                              ! Pump Flow Rate Schedule Name
    ,                              ! Pump Curve Name
    ,                              ! Impeller Diameter
    ,                              ! VFD Control Type
    ,                              ! Pump RPM Schedule Name
    ,                              ! Minimum Pressure Schedule
    ,                              ! Maximum Pressure Schedule
    ,                              ! Minimum RPM Schedule
    ,                              ! Maximum RPM Schedule
    ,                              ! Zone Name
    0.5,                           ! Skin Loss Radiative Fraction
    powerperflowperpressure,       ! Design Power Sizing Method
    348701.1,                      ! Design Electric Power per Unit Flow Rate
    1.282051282,                   ! Design Shaft Power per Unit Flow Rate per Unit Head
    0.0,                           ! Design Minimum Flow Rate Fraction
    General;                       ! End-Use Subcategory


RunPeriod,
    winterseasonday,               ! Name
    9,                             ! Begin Month
    1,                             ! Begin Day of Month
    ,                              ! Begin Year
    9,                             ! End Month
    1,                             ! End Day of Month
    ,                              ! End Year
    tuesday,                       ! Day of Week for Start Day
    yes,                           ! Use Weather File Holidays and Special Days
    yes,                           ! Use Weather File Daylight Saving Period
    no,                            ! Apply Weekend Holiday Rule
    yes,                           ! Use Weather File Rain Indicators
    yes;                           ! Use Weather File Snow Indicators


Schedule:Compact,
    always off,                    ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    .0;                            ! Field 4


Schedule:Compact,
    always on,                     ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    oafractionsched,               ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 7:00,                   ! Field 3
    0.00,                          ! Field 4
    until: 18:00,                  ! Field 5
    0.00,                          ! Field 6
    until: 24:00,                  ! Field 7
    0.00;                          ! Field 8


Schedule:Constant,
    chilled water loop exit temperature setpoint schedule,    ! Name
    temperature,                   ! Schedule Type Limits Name
    11.0;                          ! Hourly Value


Schedule:Constant,
    data hall gf acu air loop supply air temperature schedule,    ! Name
    any number,                    ! Schedule Type Limits Name
    21.0;                          ! Hourly Value


Schedule:Constant,
    data hall gf control type schedule,    ! Name
    any number,                    ! Schedule Type Limits Name
    4.0;                           ! Hourly Value


Schedule:Constant,
    data hall gf cooling setpoint schedule,    ! Name
    temperature,                   ! Schedule Type Limits Name
    23.0;                          ! Hourly Value


Schedule:Constant,
    data hall gf heating setpoint schedule,    ! Name
    temperature,                   ! Schedule Type Limits Name
    15.0;                          ! Hourly Value


Schedule:Constant,
    data hall gf ite-1 cpu schedule,    ! Name
    any number,                    ! Schedule Type Limits Name
    1.0;                           ! Hourly Value


Schedule:Constant,
    data hall gf ite-1 operation schedule,    ! Name
    any number,                    ! Schedule Type Limits Name
    1.0;                           ! Hourly Value


ScheduleTypeLimits,
    any number;                    ! Name


ScheduleTypeLimits,
    control type,                  ! Name
    0.0,                           ! Lower Limit Value
    4.0,                           ! Upper Limit Value
    discrete;                      ! Numeric Type


ScheduleTypeLimits,
    data hall gf ite-1 cpu loading schedule schedule type limit,    ! Name
    0.0,                           ! Lower Limit Value
    1.0,                           ! Upper Limit Value
    continuous;                    ! Numeric Type


ScheduleTypeLimits,
    fraction,                      ! Name
    0.0,                           ! Lower Limit Value
    1.0,                           ! Upper Limit Value
    continuous;                    ! Numeric Type


ScheduleTypeLimits,
    relative humidity,             ! Name
    0.0,                           ! Lower Limit Value
    100.0,                         ! Upper Limit Value
    continuous;                    ! Numeric Type


ScheduleTypeLimits,
    temperature,                   ! Name
    -60.0,                         ! Lower Limit Value
    200.0,                         ! Upper Limit Value
    continuous,                    ! Numeric Type
    temperature;                   ! Unit Type


SetpointManager:FollowOutdoorAirTemperature,
    condenser water loop setpoint manager,    ! Name
    temperature,                   ! Control Variable
    outdoorairwetbulb,             ! Reference Temperature Type
    5.0,                           ! Offset Temperature Difference
    50.0,                          ! Maximum Setpoint Temperature
    10.0,                          ! Minimum Setpoint Temperature
    condenser water loop supply outlet node;    ! Setpoint Node or NodeList Name


SetpointManager:MixedAir,
    data hall gf acu outdoor air system mixed air manager,    ! Name
    temperature,                   ! Control Variable
    data hall gf acu air loop supply outlet node,    ! Reference Setpoint Node Name
    data hall gf acu outdoor air system mixed air node,    ! Fan Inlet Node Name
    data hall gf acu air loop supply outlet node,    ! Fan Outlet Node Name
    data hall gf acu outdoor air system mixed air node,    ! Setpoint Node or NodeList Name
    ,                              ! Cooling Coil Inlet Node Name
    ,                              ! Cooling coil Outlet Node Name
    7.2;                           ! Minimum Temperature at Cooling Coil Outlet Node


SetpointManager:Scheduled,
    chilled water loop exit temperature setpoint manager,    ! Name
    temperature,                   ! Control Variable
    chilled water loop exit temperature setpoint schedule,    ! Schedule Name
    chilled water loop supply outlet node;    ! Setpoint Node or NodeList Name


SetpointManager:Scheduled,
    data hall gf acu air loop supply air temperature setpoint manager,    ! Name
    temperature,                   ! Control Variable
    data hall gf acu air loop supply air temperature schedule,    ! Schedule Name
    data hall gf acu air loop supply outlet node;    ! Setpoint Node or NodeList Name


SimulationControl,
    yes,                           ! Do Zone Sizing Calculation
    yes,                           ! Do System Sizing Calculation
    yes,                           ! Do Plant Sizing Calculation
    no,                            ! Run Simulation for Sizing Periods
    yes,                           ! Run Simulation for Weather File Run Periods
    no,                            ! Do HVAC Sizing Simulation for Sizing Periods
    1;                             ! Maximum Number of HVAC Sizing Simulation Passes


Site:GroundTemperature:BuildingSurface,
    20.03,                         ! January Ground Temperature
    20.03,                         ! February Ground Temperature
    20.13,                         ! March Ground Temperature
    20.3,                          ! April Ground Temperature
    20.43,                         ! May Ground Temperature
    20.52,                         ! June Ground Temperature
    20.62,                         ! July Ground Temperature
    20.77,                         ! August Ground Temperature
    20.78,                         ! September Ground Temperature
    20.55,                         ! October Ground Temperature
    20.44,                         ! November Ground Temperature
    20.2;                          ! December Ground Temperature


Site:GroundTemperature:Deep,
    16.1,                          ! January Deep Ground Temperature
    16.1,                          ! February Deep Ground Temperature
    16.1,                          ! March Deep Ground Temperature
    16.1,                          ! April Deep Ground Temperature
    16.1,                          ! May Deep Ground Temperature
    16.1,                          ! June Deep Ground Temperature
    16.1,                          ! July Deep Ground Temperature
    16.1,                          ! August Deep Ground Temperature
    16.1,                          ! September Deep Ground Temperature
    16.1,                          ! October Deep Ground Temperature
    16.1,                          ! November Deep Ground Temperature
    16.1;                          ! December Deep Ground Temperature


Site:GroundTemperature:Shallow,
    20.03,                         ! January Surface Ground Temperature
    20.03,                         ! February Surface Ground Temperature
    20.13,                         ! March Surface Ground Temperature
    20.3,                          ! April Surface Ground Temperature
    20.43,                         ! May Surface Ground Temperature
    20.52,                         ! June Surface Ground Temperature
    20.62,                         ! July Surface Ground Temperature
    20.77,                         ! August Surface Ground Temperature
    20.78,                         ! September Surface Ground Temperature
    20.55,                         ! October Surface Ground Temperature
    20.44,                         ! November Surface Ground Temperature
    20.2;                          ! December Surface Ground Temperature


Site:Location,
    singapore,                     ! Name
    1.37,                          ! Latitude
    103.98,                        ! Longitude
    8.0,                           ! Time Zone
    16.0;                          ! Elevation


Sizing:Plant,
    chilled water loop,            ! Plant or Condenser Loop Name
    cooling,                       ! Loop Type
    11.0,                          ! Design Loop Exit Temperature
    9.0,                           ! Loop Design Temperature Difference
    noncoincident,                 ! Sizing Option
    1,                             ! Zone Timesteps in Averaging Window
    none;                          ! Coincident Sizing Factor Mode


Sizing:Plant,
    condenser water loop,          ! Plant or Condenser Loop Name
    cooling,                       ! Loop Type
    26.0,                          ! Design Loop Exit Temperature
    5.0,                           ! Loop Design Temperature Difference
    noncoincident,                 ! Sizing Option
    1,                             ! Zone Timesteps in Averaging Window
    none;                          ! Coincident Sizing Factor Mode


Sizing:System,
    data hall gf acu air loop,     ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    0.4,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.0085,                        ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.0085,                        ! Precool Design Humidity Ratio
    21.0,                          ! Central Cooling Design Supply Air Temperature
    25.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    yes,                           ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.0085,                        ! Central Cooling Design Supply Air Humidity Ratio
    0.0085,                        ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    ,                              ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday;                     ! Heating Supply Air Flow Rate Method


Sizing:Zone,
    data hall gf,                  ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    21.0,                          ! Zone Cooling Design Supply Air Temperature
    9.0,                           ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    30.0,                          ! Zone Heating Design Supply Air Temperature Difference
    0.0075,                        ! Zone Cooling Design Supply Air Humidity Ratio
    0.004,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa data hall gf,          ! Design Specification Outdoor Air Object Name
    1.25,                          ! Zone Heating Sizing Factor
    1.15,                          ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    0.000762,                      ! Cooling Minimum Air Flow per Zone Floor Area
    0.0,                           ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    0.002032,                      ! Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                     ! Heating Maximum Air Flow
    0.3,                           ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


SizingPeriod:DesignDay,
    singapore ann clg .4% condns db=>mwb,    ! Name
    6,                             ! Month
    21,                            ! Day of Month
    summerdesignday,               ! Day Type
    33.2,                          ! Maximum Dry-Bulb Temperature
    5.5,                           ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    wetbulb,                       ! Humidity Condition Type
    26.4,                          ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    101133.0,                      ! Barometric Pressure
    4.1,                           ! Wind Speed
    30.0,                          ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraetau,                     ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    0.494,                         ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    2.03;                          ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


SizingPeriod:DesignDay,
    singapore ann clg .4% condns dp=>mdb,    ! Name
    6,                             ! Month
    21,                            ! Day of Month
    summerdesignday,               ! Day Type
    29.5,                          ! Maximum Dry-Bulb Temperature
    5.5,                           ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    dewpoint,                      ! Humidity Condition Type
    27.0,                          ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    101133.0,                      ! Barometric Pressure
    4.1,                           ! Wind Speed
    30.0,                          ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraetau,                     ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    0.494,                         ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    2.03;                          ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


SizingPeriod:DesignDay,
    singapore ann clg .4% condns enth=>mdb,    ! Name
    6,                             ! Month
    21,                            ! Day of Month
    summerdesignday,               ! Day Type
    30.9,                          ! Maximum Dry-Bulb Temperature
    5.5,                           ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    enthalpy,                      ! Humidity Condition Type
    ,                              ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    88500.0,                       ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    101133.0,                      ! Barometric Pressure
    4.1,                           ! Wind Speed
    30.0,                          ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraetau,                     ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    0.494,                         ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    2.03;                          ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


SizingPeriod:DesignDay,
    singapore ann clg .4% condns wb=>mdb,    ! Name
    6,                             ! Month
    21,                            ! Day of Month
    summerdesignday,               ! Day Type
    30.7,                          ! Maximum Dry-Bulb Temperature
    5.5,                           ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    wetbulb,                       ! Humidity Condition Type
    27.7,                          ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    101133.0,                      ! Barometric Pressure
    4.1,                           ! Wind Speed
    30.0,                          ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraetau,                     ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    0.494,                         ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    2.03;                          ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


SizingPeriod:DesignDay,
    singapore ann htg 99.6% condns db,    ! Name
    12,                            ! Month
    21,                            ! Day of Month
    winterdesignday,               ! Day Type
    23.0,                          ! Maximum Dry-Bulb Temperature
    0.0,                           ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    wetbulb,                       ! Humidity Condition Type
    23.0,                          ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    101133.0,                      ! Barometric Pressure
    2.0,                           ! Wind Speed
    320.0,                         ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraeclearsky,                ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    ,                              ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    ,                              ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0.0;                           ! Sky Clearness


SizingPeriod:DesignDay,
    singapore ann htg wind 99.6% condns ws=>mcdb,    ! Name
    12,                            ! Month
    21,                            ! Day of Month
    winterdesignday,               ! Day Type
    28.0,                          ! Maximum Dry-Bulb Temperature
    0.0,                           ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    wetbulb,                       ! Humidity Condition Type
    28.0,                          ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    101133.0,                      ! Barometric Pressure
    8.3,                           ! Wind Speed
    320.0,                         ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraeclearsky,                ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    ,                              ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    ,                              ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0.0;                           ! Sky Clearness


SizingPeriod:DesignDay,
    singapore ann hum_n 99.6% condns dp=>mcdb,    ! Name
    12,                            ! Month
    21,                            ! Day of Month
    winterdesignday,               ! Day Type
    28.4,                          ! Maximum Dry-Bulb Temperature
    0.0,                           ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    dewpoint,                      ! Humidity Condition Type
    20.9,                          ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    101133.0,                      ! Barometric Pressure
    2.0,                           ! Wind Speed
    320.0,                         ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraeclearsky,                ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    ,                              ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    ,                              ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0.0;                           ! Sky Clearness


SurfaceConvectionAlgorithm:Inside,
    tarp;                          ! Algorithm


SurfaceConvectionAlgorithm:Outside,
    doe-2;                         ! Algorithm


ThermostatSetpoint:DualSetpoint,
    data hall gf thermostat,       ! Name
    data hall gf heating setpoint schedule,    ! Heating Setpoint Temperature Schedule Name
    data hall gf cooling setpoint schedule;    ! Cooling Setpoint Temperature Schedule Name


Timestep,
    4;                             ! Number of Timesteps per Hour


Version,
    9.5;                           ! Version Identifier


Zone,
    data hall gf,                  ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate;                 ! Floor Area


ZoneControl:Thermostat,
    data hall gf room temperature control,    ! Name
    data hall gf,                  ! Zone or ZoneList Name
    data hall gf control type schedule,    ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    data hall gf thermostat,       ! Control 1 Name
    ,                              ! Control 2 Object Type
    ,                              ! Control 2 Name
    ,                              ! Control 3 Object Type
    ,                              ! Control 3 Name
    ,                              ! Control 4 Object Type
    ,                              ! Control 4 Name
    0.0;                           ! Temperature Difference Between Cutout And Setpoint


ZoneHVAC:AirDistributionUnit,
    data hall gf air distribution unit 1,    ! Name
    data hall gf inlet node 1,     ! Air Distribution Unit Outlet Node Name
    airterminal:singleduct:vav:noreheat,    ! Air Terminal Object Type
    data hall gf air terminal unit 1,    ! Air Terminal Name
    0.0,                           ! Nominal Upstream Leakage Fraction
    0.0;                           ! Constant Downstream Leakage Fraction


ZoneHVAC:EquipmentConnections,
    data hall gf,                  ! Zone Name
    data hall gf equipment list,   ! Zone Conditioning Equipment List Name
    data hall gf inlets,           ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    data hall gf air node,         ! Zone Air Node Name
    data hall gf returns;          ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentList,
    data hall gf equipment list,   ! Name
    uniformload,                   ! Load Distribution Scheme
    zonehvac:airdistributionunit,  ! Zone Equipment 1 Object Type
    data hall gf air distribution unit 1,    ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence
