!- Darwin Line endings 

Version,
    9.5;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Simple One Zone (Wireframe DXF),    !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.004,                    !- Temperature Convergence Tolerance Value
    MinimalShadowing,         !- Solar Distribution
    30,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction;    !- Algorithm

Timestep,
    4;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    0,                        !- Minimum System Timestep
    50,                       !- Maximum HVAC Iterations
    10,                       !- Minimum Plant Iterations
    50;                       !- Maximum Plant Iterations

Site:Location,
    SINGAPORE,                !- Name
    1.37,                     !- Latitude
    103.98,                   !- Longitude
    8,                        !- Time Zone
    16;                       !- Elevation

SizingPeriod:DesignDay,
    SINGAPORE Ann Clg .4% Condns DB=>MWB,    !- Name
    6,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.2,                     !- Maximum DryBulb Temperature
    5.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    26.4,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101133,                   !- Barometric Pressure
    4.1,                      !- Wind Speed
    30,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.494,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.03;                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    SINGAPORE Ann Clg .4% Condns DP=>MDB,    !- Name
    6,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    29.5,                     !- Maximum DryBulb Temperature
    5.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    27,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101133,                   !- Barometric Pressure
    4.1,                      !- Wind Speed
    30,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.494,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.03;                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    SINGAPORE Ann Clg .4% Condns Enth=>MDB,    !- Name
    6,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.9,                     !- Maximum DryBulb Temperature
    5.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                 !- Humidity Condition Type
    ,                         !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    88500,                    !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101133,                   !- Barometric Pressure
    4.1,                      !- Wind Speed
    30,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.494,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.03;                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    SINGAPORE Ann Clg .4% Condns WB=>MDB,    !- Name
    6,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.7,                     !- Maximum DryBulb Temperature
    5.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    27.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101133,                   !- Barometric Pressure
    4.1,                      !- Wind Speed
    30,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.494,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.03;                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    SINGAPORE Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    23,                       !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101133,                   !- Barometric Pressure
    2,                        !- Wind Speed
    320,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    SINGAPORE Ann Htg Wind 99.6% Condns WS=>MCDB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    28,                       !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    28,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101133,                   !- Barometric Pressure
    8.3,                      !- Wind Speed
    320,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    SINGAPORE Ann Hum_n 99.6% Condns DP=>MCDB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    28.4,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    20.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101133,                   !- Barometric Pressure
    2,                        !- Wind Speed
    320,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    WinterSeasonDay,          !- Name
    1,                        !- Begin Month
    12,                       !- Begin Day of Month
    ,                         !- Begin Year
    1,                        !- End Month
    14,                       !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

Site:GroundTemperature:BuildingSurface,
    20.03,                    !- January Ground Temperature
    20.03,                    !- February Ground Temperature
    20.13,                    !- March Ground Temperature
    20.3,                     !- April Ground Temperature
    20.43,                    !- May Ground Temperature
    20.52,                    !- June Ground Temperature
    20.62,                    !- July Ground Temperature
    20.77,                    !- August Ground Temperature
    20.78,                    !- September Ground Temperature
    20.55,                    !- October Ground Temperature
    20.44,                    !- November Ground Temperature
    20.2;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    20.03,                    !- January Surface Ground Temperature
    20.03,                    !- February Surface Ground Temperature
    20.13,                    !- March Surface Ground Temperature
    20.3,                     !- April Surface Ground Temperature
    20.43,                    !- May Surface Ground Temperature
    20.52,                    !- June Surface Ground Temperature
    20.62,                    !- July Surface Ground Temperature
    20.77,                    !- August Surface Ground Temperature
    20.78,                    !- September Surface Ground Temperature
    20.55,                    !- October Surface Ground Temperature
    20.44,                    !- November Surface Ground Temperature
    20.2;                     !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    16.1,                     !- January Deep Ground Temperature
    16.1,                     !- February Deep Ground Temperature
    16.1,                     !- March Deep Ground Temperature
    16.1,                     !- April Deep Ground Temperature
    16.1,                     !- May Deep Ground Temperature
    16.1,                     !- June Deep Ground Temperature
    16.1,                     !- July Deep Ground Temperature
    16.1,                     !- August Deep Ground Temperature
    16.1,                     !- September Deep Ground Temperature
    16.1,                     !- October Deep Ground Temperature
    16.1,                     !- November Deep Ground Temperature
    16.1;                     !- December Deep Ground Temperature

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Temperature;              !- Unit Type

ScheduleTypeLimits,
    Relative Humidity,        !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

Schedule:Compact,
    OAFractionSched,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 7:00,              !- Field 3
    0.00,                     !- Field 4
    Until: 18:00,             !- Field 5
    0.00,                     !- Field 6
    Until: 24:00,             !- Field 7
    0.00;                     !- Field 8

Schedule:Compact,
    ALWAYS ON,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    ALWAYS OFF,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .0;                       !- Field 4

SCHEDULE:CONSTANT,
    data hall gf acu air loop supply air temperature schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    21;                       !- Hourly Value

SCHEDULE:CONSTANT,
    Data Hall GF ite-1 operation schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    Data Hall GF ite-1 cpu schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

SCHEDULE:CONSTANT,
    Data Hall GF heating setpoint schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    15;                       !- Hourly Value

SCHEDULE:CONSTANT,
    Data Hall GF cooling setpoint schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    23;                       !- Hourly Value

SCHEDULE:CONSTANT,
    Data Hall GF control type schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    4;                        !- Hourly Value

SCHEDULE:CONSTANT,
    chilled water loop exit temperature setpoint schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    11;                       !- Hourly Value

MATERIAL,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.9,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    C19 - 2 IN LIGHT WEIGHT CONCRETE,    !- Name
    MediumRough,              !- Roughness
    0.0508,                   !- Thickness
    0.1298912,                !- Conductivity
    480.5539,                 !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.9,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,    !- Name
    Smooth,                   !- Roughness
    0.01905,                  !- Thickness
    0.7264,                   !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.9,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    C6 - 8 IN CLAY TILE,      !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    0.7264,                   !- Conductivity
    1120,                     !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.9,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    8IN Concrete HW,          !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.729599,                 !- Conductivity
    2242.99,                  !- Density
    836.99,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.9,                      !- Solar Absorptance
    0.65;                     !- Visible Absorptance

CONSTRUCTION,
    ext-walls,                !- Name
    1/2IN Gypsum,             !- Outside Layer
    C19 - 2 IN LIGHT WEIGHT CONCRETE,    !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,    !- Layer 3
    C6 - 8 IN CLAY TILE;      !- Layer 4

CONSTRUCTION,
    FLOOR,                    !- Name
    8IN Concrete HW;          !- Outside Layer

CONSTRUCTION,
    ROOF,                     !- Name
    1/2IN Gypsum;             !- Outside Layer

CONSTRUCTION,
    Ceiling,                  !- Name
    8IN Concrete HW;          !- Outside Layer

GLOBALGEOMETRYRULES,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World,                    !- Coordinate System
    World,                    !- Daylighting Reference Point Coordinate System
    World;                    !- Rectangular Surface Coordinate System

ZONE,
    data hall gf,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    ;                         !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Data Hall GF Wall001,     !- Name
    Wall,                     !- Surface Type
    ext-walls,                !- Construction Name
    Data Hall GF,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.09,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.09,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Data Hall GF Wall002,     !- Name
    Wall,                     !- Surface Type
    ext-walls,                !- Construction Name
    Data Hall GF,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.09,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    6.09,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.09,                     !- Vertex 3 Xcoordinate
    3.23,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.09,                     !- Vertex 4 Xcoordinate
    3.23,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Data Hall GF Wall003,     !- Name
    Wall,                     !- Surface Type
    ext-walls,                !- Construction Name
    Data Hall GF,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.09,                     !- Vertex 1 Xcoordinate
    3.23,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    6.09,                     !- Vertex 2 Xcoordinate
    3.23,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    3.23,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.23,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Data Hall GF Wall004,     !- Name
    Wall,                     !- Surface Type
    ext-walls,                !- Construction Name
    Data Hall GF,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    3.23,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    3.23,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Data Hall GF Floor,       !- Name
    Floor,                    !- Surface Type
    FLOOR,                    !- Construction Name
    Data Hall GF,             !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.09,                     !- Vertex 1 Xcoordinate
    3.23,                     !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    6.09,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.23,                     !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Data Hall GF Ceiling,     !- Name
    Ceiling,                  !- Surface Type
    Ceiling,                  !- Construction Name
    Data Hall GF,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    6.09,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    6.09,                     !- Vertex 3 Xcoordinate
    3.23,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.23,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

ELECTRICEQUIPMENT:ITE:AIRCOOLED,
    data hall gf ite-1,       !- Name
    Data Hall GF,             !- Zone Name
    FlowFromSystem,           !- Air Flow Calculation Method
    Watts/Unit,               !- Design Power Input Calculation Method
    7000,                     !- Watts per Unit
    1,                        !- Number of Units
    0,                        !- Watts per Zone Floor Area
    Data Hall GF ite-1 operation schedule,    !- Design Power Input Schedule Name
    Data Hall GF ite-1 cpu schedule,    !- CPU Loading Schedule Name
    data hall gf ite-1 cpu power input function of loading and supply Temperature curve,    !- CPU Power Input Function of Loading and Air Temperature Curve Name
    0.4,                      !- Design Fan Power Input Fraction
    0.0001,                   !- Design Fan Air Flow Rate per Power Input
    data hall gf ite-1 air flow function of loading and air temperature curve,    !- Air Flow Function of Loading and Air Temperature Curve Name
    data hall gf ite-1 fan power input function of flow curve,    !- Fan Power Input Function of Flow Curve Name
    18,                       !- Design Entering Air Temperature
    A1,                       !- Environmental Class
    AdjustedSupply,           !- Air Inlet Connection Type
    ,                         !- Air Inlet Room Air Model Node Name
    ,                         !- Air Outlet Room Air Model Node Name
    Data Hall GF inlet node 1,    !- Supply Air Node Name
    0.1,                      !- Design Recirculation Fraction
    data hall gf ite-1 recirculation function of loading and supply temperature curve,    !- Recirculation Function of Loading and Supply Temperature Curve Name
    1,                        !- Design Electric Power Supply Efficiency
    data hall gf ite-1 electric power supply efficiency function of part load ratio curve,    !- Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
    1,                        !- Fraction of Electric Power Supply Losses to Zone
    ITE-CPU,                  !- CPU EndUse Subcategory
    ITE-Fans,                 !- Fan EndUse Subcategory
    ITE-UPS;                  !- Electric Power Supply EndUse Subcategory

DESIGNSPECIFICATION:OUTDOORAIR,
    SZ DSOA Data Hall GF,     !- Name
    flow/person,              !- Outdoor Air Method
    0.0125,                   !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

SIZING:ZONE,
    Data Hall GF,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    21,                       !- Zone Cooling Design Supply Air Temperature
    9,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    30,                       !- Zone Heating Design Supply Air Temperature Difference
    0.0075,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.004,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Data Hall GF,     !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

SIZING:SYSTEM,
    data hall gf acu air loop,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    0.4,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.0085,                   !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.0085,                   !- Precool Design Humidity Ratio
    21,                       !- Central Cooling Design Supply Air Temperature
    25,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.0085,                   !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

SIZING:PLANT,
    chilled water loop,       !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    11,                       !- Design Loop Exit Temperature
    9,                        !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

SIZING:PLANT,
    condenser water loop,     !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    26,                       !- Design Loop Exit Temperature
    5,                        !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZONECONTROL:THERMOSTAT,
    Data Hall GF room temperature control,    !- Name
    Data Hall GF,             !- Zone or ZoneList Name
    Data Hall GF control type schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Data Hall GF thermostat,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

THERMOSTATSETPOINT:DUALSETPOINT,
    Data Hall GF thermostat,    !- Name
    Data Hall GF heating setpoint schedule,    !- Heating Setpoint Temperature Schedule Name
    Data Hall GF cooling setpoint schedule;    !- Cooling Setpoint Temperature Schedule Name

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Data Hall GF air terminal unit 1,    !- Name
    ALWAYS ON,                !- Availability Schedule Name
    Data Hall GF inlet node 1,    !- Air Outlet Node Name
    Data Hall GF air terminal unit 1 inlet node,    !- Air Inlet Node Name
    autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0,                        !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Data Hall GF air distribution unit 1,    !- Name
    Data Hall GF inlet node 1,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Data Hall GF air terminal unit 1,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:EQUIPMENTLIST,
    Data Hall GF equipment list,    !- Name
    UniformLoad,              !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Data Hall GF air distribution unit 1,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Data Hall GF,             !- Zone Name
    Data Hall GF equipment list,    !- Zone Conditioning Equipment List Name
    Data Hall GF inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Data Hall GF air node,    !- Zone Air Node Name
    Data Hall GF returns;     !- Zone Return Air Node or NodeList Name

FAN:VARIABLEVOLUME,
    data hall gf acu fan,     !- Name
    ALWAYS ON,                !- Availability Schedule Name
    0.85,                     !- Fan Total Efficiency
    100,                      !- Pressure Rise
    2.6,                      !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    ,                         !- Fan Power Minimum Air Flow Rate
    0.85,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    4.4213372e-16,            !- Fan Power Coefficient 1
    1.52380952,               !- Fan Power Coefficient 2
    -0.523809524,             !- Fan Power Coefficient 3
    0,                        !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    data hall gf acu cooling coil air outlet node,    !- Air Inlet Node Name
    data hall gf acu air loop supply outlet node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

COIL:COOLING:WATER,
    data hall gf acu cooling coil,    !- Name
    ALWAYS ON,                !- Availability Schedule Name
    1.33,                     !- Design Water Flow Rate
    1.51,                     !- Design Air Flow Rate
    11,                       !- Design Inlet Water Temperature
    25,                       !- Design Inlet Air Temperature
    18,                       !- Design Outlet Air Temperature
    autosize,                 !- Design Inlet Air Humidity Ratio
    autosize,                 !- Design Outlet Air Humidity Ratio
    data hall gf acu water inlet node,    !- Water Inlet Node Name
    data hall gf acu water outlet node,    !- Water Outlet Node Name
    data hall gf acu outdoor air system mixed air node,    !- Air Inlet Node Name
    data hall gf acu cooling coil air outlet node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CounterFlow,              !- Heat Exchanger Configuration
    ,                         !- Condensate Collection Water Storage Tank Name
    9;                        !- Design Water Temperature Difference

CONTROLLER:WATERCOIL,
    data hall gf acu controller,    !- Name
    Temperature,              !- Control Variable
    REVERSE,                  !- Action
    FLOW,                     !- Actuator Variable
    data hall gf acu air loop supply outlet node,    !- Sensor Node Name
    data hall gf acu water inlet node,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:OUTDOORAIR,
    data hall gf acu outdoor air system controller,    !- Name
    data hall gf acu outdoor air system relief air outlet node,    !- Relief Air Outlet Node Name
    data hall gf acu air loop supply inlet node,    !- Return Air Node Name
    data hall gf acu outdoor air system mixed air node,    !- Mixed Air Node Name
    data hall gf acu outdoor air system outside air inlet node,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    23,                       !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    13.5,                     !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -30,                      !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OAFractionSched,          !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

AIRLOOPHVAC:CONTROLLERLIST,
    data hall gf acu outdoor air system controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    data hall gf acu outdoor air system controller;    !- Controller 1 Name

AIRLOOPHVAC:CONTROLLERLIST,
    data hall gf acu controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    data hall gf acu controller;    !- Controller 1 Name

AIRLOOPHVAC,
    data hall gf acu air loop,    !- Name
    data hall gf acu controllers,    !- Controller List Name
    data hall gf acu air loop availability manager list,    !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    data hall gf acu air loop branches,    !- Branch List Name
    ,                         !- Connector List Name
    data hall gf acu air loop supply inlet node,    !- Supply Side Inlet Node Name
    data hall gf acu air loop demand outlet node,    !- Demand Side Outlet Node Name
    data hall gf acu air loop demand inlet node,    !- Demand Side Inlet Node Names
    data hall gf acu air loop supply outlet node,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST,
    data hall gf acu outdoor air system outdoor air equipment,    !- Name
    OUTDOORAIR:MIXER,         !- Component 1 Object Type
    data hall gf acu outdoor air system mixer box;    !- Component 1 Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM,
    data hall gf acu outdoor air system,    !- Name
    data hall gf acu outdoor air system controllers,    !- Controller List Name
    data hall gf acu outdoor air system outdoor air equipment,    !- Outdoor Air Equipment List Name
    data hall gf acu outdoor air system availability manager list;    !- Availability Manager List Name

OUTDOORAIR:MIXER,
    data hall gf acu outdoor air system mixer box,    !- Name
    data hall gf acu outdoor air system mixed air node,    !- Mixed Air Node Name
    data hall gf acu outdoor air system outside air inlet node,    !- Outdoor Air Stream Node Name
    data hall gf acu outdoor air system relief air outlet node,    !- Relief Air Stream Node Name
    data hall gf acu air loop supply inlet node;    !- Return Air Stream Node Name

AIRLOOPHVAC:ZONESPLITTER,
    data hall gf acu air loop air splitter,    !- Name
    data hall gf acu air loop demand inlet node,    !- Inlet Node Name
    Data Hall GF air terminal unit 1 inlet node;    !- Outlet 1 Node Name

AIRLOOPHVAC:SUPPLYPATH,
    data hall gf acu air loop supply path,    !- Name
    data hall gf acu air loop demand inlet node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    data hall gf acu air loop air splitter;    !- Component 1 Name

AIRLOOPHVAC:ZONEMIXER,
    data hall gf acu air loop air mixer,    !- Name
    data hall gf acu air loop demand outlet node,    !- Outlet Node Name
    Data Hall GF return node 1;    !- Inlet 1 Node Name

AIRLOOPHVAC:RETURNPATH,
    data hall gf acu air loop return path,    !- Name
    data hall gf acu air loop demand outlet node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    data hall gf acu air loop air mixer;    !- Component 1 Name

BRANCH,
    data hall gf acu air loop main branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AIRLOOPHVAC:OUTDOORAIRSYSTEM,    !- Component 1 Object Type
    data hall gf acu outdoor air system,    !- Component 1 Name
    data hall gf acu air loop supply inlet node,    !- Component 1 Inlet Node Name
    data hall gf acu outdoor air system mixed air node,    !- Component 1 Outlet Node Name
    COIL:COOLING:WATER,       !- Component 2 Object Type
    data hall gf acu cooling coil,    !- Component 2 Name
    data hall gf acu outdoor air system mixed air node,    !- Component 2 Inlet Node Name
    data hall gf acu cooling coil air outlet node,    !- Component 2 Outlet Node Name
    FAN:VARIABLEVOLUME,       !- Component 3 Object Type
    data hall gf acu fan,     !- Component 3 Name
    data hall gf acu cooling coil air outlet node,    !- Component 3 Inlet Node Name
    data hall gf acu air loop supply outlet node;    !- Component 3 Outlet Node Name

BRANCH,
    chilled water loop supply inlet branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    PIPE:ADIABATIC,           !- Component 1 Object Type
    chilled water loop supply pipe,    !- Component 1 Name
    chilled water loop supply inlet node,    !- Component 1 Inlet Node Name
    chilled water loop supply pipe outlet node;    !- Component 1 Outlet Node Name

BRANCH,
    chilled water supply branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    CHILLER:ELECTRIC:EIR,     !- Component 1 Object Type
    ch-1f-01,                 !- Component 1 Name
    ch-1f-01 chilled water inlet node,    !- Component 1 Inlet Node Name
    ch-1f-01 chilled water outlet node;    !- Component 1 Outlet Node Name

BRANCH,
    chilled water loop supply outlet branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    PUMP:VARIABLESPEED,       !- Component 1 Object Type
    chwp,                     !- Component 1 Name
    chwp inlet node,          !- Component 1 Inlet Node Name
    chilled water loop supply outlet node;    !- Component 1 Outlet Node Name

BRANCH,
    chilled water loop demand inlet branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    PIPE:ADIABATIC,           !- Component 1 Object Type
    chilled water loop demand inlet pipe,    !- Component 1 Name
    chilled water loop demand inlet node,    !- Component 1 Inlet Node Name
    chilled water loop demand inlet pipe outlet node;    !- Component 1 Outlet Node Name

BRANCH,
    Data Hall GF ACU demand branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    COIL:COOLING:WATER,       !- Component 1 Object Type
    data hall gf acu cooling coil,    !- Component 1 Name
    data hall gf acu water inlet node,    !- Component 1 Inlet Node Name
    data hall gf acu water outlet node;    !- Component 1 Outlet Node Name

BRANCH,
    chilled water loop demand outlet branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    PIPE:ADIABATIC,           !- Component 1 Object Type
    chilled water loop demand outlet pipe,    !- Component 1 Name
    chilled water loop demand outlet pipe inlet node,    !- Component 1 Inlet Node Name
    chilled water loop demand outlet node;    !- Component 1 Outlet Node Name

BRANCH,
    condenser water loop supply inlet branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    PIPE:ADIABATIC,           !- Component 1 Object Type
    condenser water loop supply inlet pipe,    !- Component 1 Name
    condenser water loop supply inlet node,    !- Component 1 Inlet Node Name
    condenser water loop supply inlet pipe outlet node;    !- Component 1 Outlet Node Name

BRANCH,
    condenser water loop supply branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    COOLINGTOWER:VARIABLESPEED,    !- Component 1 Object Type
    ct-01,                    !- Component 1 Name
    ct-01 inlet node,         !- Component 1 Inlet Node Name
    ct-01 outlet node;        !- Component 1 Outlet Node Name

BRANCH,
    condenser water loop supply outlet branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    PUMP:VARIABLESPEED,       !- Component 1 Object Type
    cwp,                      !- Component 1 Name
    cwp inlet node,           !- Component 1 Inlet Node Name
    condenser water loop supply outlet node;    !- Component 1 Outlet Node Name

BRANCH,
    condenser water loop demand inlet branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    PIPE:ADIABATIC,           !- Component 1 Object Type
    condenser water loop demand inlet pipe,    !- Component 1 Name
    condenser water loop demand inlet node,    !- Component 1 Inlet Node Name
    condenser water loop demand inlet pipe outlet node;    !- Component 1 Outlet Node Name

BRANCH,
    CH-1F-01 demand branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    CHILLER:ELECTRIC:EIR,     !- Component 1 Object Type
    ch-1f-01,                 !- Component 1 Name
    ch-1f-01 condenser water inlet node,    !- Component 1 Inlet Node Name
    ch-1f-01 condenser water outlet node;    !- Component 1 Outlet Node Name

BRANCH,
    condenser water loop demand outlet branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    PIPE:ADIABATIC,           !- Component 1 Object Type
    condenser water loop demand outlet pipe,    !- Component 1 Name
    condenser water loop demand outlet pipe inlet node,    !- Component 1 Inlet Node Name
    condenser water loop demand outlet node;    !- Component 1 Outlet Node Name

BRANCHLIST,
    data hall gf acu air loop branches,    !- Name
    data hall gf acu air loop main branch;    !- Branch 1 Name

BRANCHLIST,
    chilled water loop supply branches,    !- Name
    chilled water loop supply inlet branch,    !- Branch 1 Name
    chilled water supply branch 1,    !- Branch 2 Name
    chilled water loop supply outlet branch;    !- Branch 3 Name

BRANCHLIST,
    chilled water loop demand branches,    !- Name
    chilled water loop demand inlet branch,    !- Branch 1 Name
    Data Hall GF ACU demand branch,    !- Branch 2 Name
    chilled water loop demand outlet branch;    !- Branch 3 Name

BRANCHLIST,
    condenser water loop supply branches,    !- Name
    condenser water loop supply inlet branch,    !- Branch 1 Name
    condenser water loop supply branch 1,    !- Branch 2 Name
    condenser water loop supply outlet branch;    !- Branch 3 Name

BRANCHLIST,
    condenser water loop demand branches,    !- Name
    condenser water loop demand inlet branch,    !- Branch 1 Name
    CH-1F-01 demand branch,    !- Branch 2 Name
    condenser water loop demand outlet branch;    !- Branch 3 Name

CONNECTOR:SPLITTER,
    chilled water loop supply splitter,    !- Name
    chilled water loop supply inlet branch,    !- Inlet Branch Name
    chilled water supply branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    chilled water loop demand splitter,    !- Name
    chilled water loop demand inlet branch,    !- Inlet Branch Name
    Data Hall GF ACU demand branch;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    condenser water loop supply splitter,    !- Name
    condenser water loop supply inlet branch,    !- Inlet Branch Name
    condenser water loop supply branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    condenser water loop demand splitter,    !- Name
    condenser water loop demand inlet branch,    !- Inlet Branch Name
    CH-1F-01 demand branch;    !- Outlet Branch 1 Name

CONNECTOR:MIXER,
    chilled water loop supply mixer,    !- Name
    chilled water loop supply outlet branch,    !- Outlet Branch Name
    chilled water supply branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    chilled water loop demand mixer,    !- Name
    chilled water loop demand outlet branch,    !- Outlet Branch Name
    Data Hall GF ACU demand branch;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    condenser water loop supply mixer,    !- Name
    condenser water loop supply outlet branch,    !- Outlet Branch Name
    condenser water loop supply branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    condenser water loop demand mixer,    !- Name
    condenser water loop demand outlet branch,    !- Outlet Branch Name
    CH-1F-01 demand branch;    !- Inlet Branch 1 Name

CONNECTORLIST,
    chilled water loop supply connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    chilled water loop supply splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    chilled water loop supply mixer;    !- Connector 2 Name

CONNECTORLIST,
    chilled water loop demand connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    chilled water loop demand splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    chilled water loop demand mixer;    !- Connector 2 Name

CONNECTORLIST,
    condenser water loop supply connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    condenser water loop supply splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    condenser water loop supply mixer;    !- Connector 2 Name

CONNECTORLIST,
    condenser water loop demand connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    condenser water loop demand splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    condenser water loop demand mixer;    !- Connector 2 Name

NODELIST,
    Data Hall GF inlets,      !- Name
    Data Hall GF inlet node 1;    !- Node 1 Name

NODELIST,
    Data Hall GF returns,     !- Name
    Data Hall GF return node 1;    !- Node 1 Name

NODELIST,
    data hall gf acu outdoor air system outside air inlet nodes,    !- Name
    data hall gf acu outdoor air system outside air inlet node;    !- Node 1 Name

OUTDOORAIR:NODELIST,
    data hall gf acu outdoor air system outside air inlet node;    !- Node or NodeList Name 1

PIPE:ADIABATIC,
    chilled water loop supply pipe,    !- Name
    chilled water loop supply inlet node,    !- Inlet Node Name
    chilled water loop supply pipe outlet node;    !- Outlet Node Name

PIPE:ADIABATIC,
    chilled water loop demand inlet pipe,    !- Name
    chilled water loop demand inlet node,    !- Inlet Node Name
    chilled water loop demand inlet pipe outlet node;    !- Outlet Node Name

PIPE:ADIABATIC,
    chilled water loop demand outlet pipe,    !- Name
    chilled water loop demand outlet pipe inlet node,    !- Inlet Node Name
    chilled water loop demand outlet node;    !- Outlet Node Name

PIPE:ADIABATIC,
    condenser water loop supply inlet pipe,    !- Name
    condenser water loop supply inlet node,    !- Inlet Node Name
    condenser water loop supply inlet pipe outlet node;    !- Outlet Node Name

PIPE:ADIABATIC,
    condenser water loop demand inlet pipe,    !- Name
    condenser water loop demand inlet node,    !- Inlet Node Name
    condenser water loop demand inlet pipe outlet node;    !- Outlet Node Name

PIPE:ADIABATIC,
    condenser water loop demand outlet pipe,    !- Name
    condenser water loop demand outlet pipe inlet node,    !- Inlet Node Name
    condenser water loop demand outlet node;    !- Outlet Node Name

PUMP:VARIABLESPEED,
    chwp,                     !- Name
    chwp inlet node,          !- Inlet Node Name
    chilled water loop supply outlet node,    !- Outlet Node Name
    1.33,                     !- Design Maximum Flow Rate
    25801.3,                  !- Design Pump Head
    61788,                    !- Design Power Consumption
    0.85,                     !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    autosize,                 !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

PUMP:VARIABLESPEED,
    cwp,                      !- Name
    cwp inlet node,           !- Inlet Node Name
    condenser water loop supply outlet node,    !- Outlet Node Name
    0.0873,                   !- Design Maximum Flow Rate
    20033.5,                  !- Design Pump Head
    2056,                     !- Design Power Consumption
    0.95,                     !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    autosize,                 !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

CHILLER:ELECTRIC:EIR,
    ch-1f-01,                 !- Name
    50000,                    !- Reference Capacity
    8,                        !- Reference COP
    11,                       !- Reference Leaving Chilled Water Temperature
    26,                       !- Reference Entering Condenser Fluid Temperature
    0.049,                    !- Reference Chilled Water Flow Rate
    0.0873,                   !- Reference Condenser Fluid Flow Rate
    ch-1f-01 cooling capacity function of temperature curve,    !- Cooling Capacity Function of Temperature Curve Name
    ch-1f-01 electric input to cooling output ratio function of temperature curve,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ch-1f-01 electric input to cooling output ratio function of part load ratio curve,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0,                        !- Minimum Part Load Ratio
    0.85,                     !- Maximum Part Load Ratio
    0.85,                     !- Optimum Part Load Ratio
    0,                        !- Minimum Unloading Ratio
    ch-1f-01 chilled water inlet node,    !- Chilled Water Inlet Node Name
    ch-1f-01 chilled water outlet node,    !- Chilled Water Outlet Node Name
    ch-1f-01 condenser water inlet node,    !- Condenser Inlet Node Name
    ch-1f-01 condenser water outlet node,    !- Condenser Outlet Node Name
    WaterCooled,              !- Condenser Type
    0,                        !- Condenser Fan Power Ratio
    1,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5,                        !- Leaving Chilled Water Lower Temperature Limit
    NotModulated,             !- Chiller Flow Mode
    0,                        !- Design Heat Recovery Water Flow Rate
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    1,                        !- Sizing Factor
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Condenser Heat Recovery Relative Capacity Fraction
    ,                         !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                         !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                  !- EndUse Subcategory

COOLINGTOWER:VARIABLESPEED,
    ct-01,                    !- Name
    ct-01 inlet node,         !- Water Inlet Node Name
    ct-01 outlet node,        !- Water Outlet Node Name
    YorkCalcUserDefined,      !- Model Type
    YorkCalc Default Tower Model,    !- Model Coefficient Name
    26.6,                     !- Design Inlet Air WetBulb Temperature
    5,                        !- Design Approach Temperature
    5,                        !- Design Range Temperature
    0.151,                    !- Design Water Flow Rate
    95.3,                     !- Design Air Flow Rate
    33127,                    !- Design Fan Power
    ct-01 fan power ratio function of air flow rate ratio curve,    !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.25,                     !- Minimum Air Flow Rate Ratio
    0,                        !- Fraction of Tower Capacity in Free Convection Regime
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    LossFactor,               !- Evaporation Loss Mode
    0.2,                      !- Evaporation Loss Factor
    0.008,                    !- Drift Loss Percent
    ConcentrationRatio,       !- Blowdown Calculation Mode
    3,                        !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    1,                        !- Number of Cells
    MinimalCell,              !- Cell Control
    0.33,                     !- Cell Minimum Water Flow Rate Fraction
    1,                        !- Cell Maximum Water Flow Rate Fraction
    1,                        !- Sizing Factor
    General;                  !- EndUse Subcategory

CoolingTowerPerformance:YorkCalc,
    YorkCalc Default Tower Model,    !- Name
    -34.4,                    !- Minimum Inlet Air WetBulb Temperature
    26.6667,                  !- Maximum Inlet Air WetBulb Temperature
    1.1111,                   !- Minimum Range Temperature
    22.2222,                  !- Maximum Range Temperature
    1.1111,                   !- Minimum Approach Temperature
    40,                       !- Maximum Approach Temperature
    0.5,                      !- Minimum Water Flow Rate Ratio
    4,                        !- Maximum Water Flow Rate Ratio
    8,                        !- Maximum Liquid to Gas Ratio
    -0.359741205,             !- Coefficient 1
    -0.055053608,             !- Coefficient 2
    0.0023850432,             !- Coefficient 3
    0.173926877,              !- Coefficient 4
    -0.0248473764,            !- Coefficient 5
    0.00048430224,            !- Coefficient 6
    -0.005589849456,          !- Coefficient 7
    0.0005770079712,          !- Coefficient 8
    -1.342427256e-05,         !- Coefficient 9
    2.84765801111111,         !- Coefficient 10
    -0.121765149,             !- Coefficient 11
    0.0014599242,             !- Coefficient 12
    1.680428651,              !- Coefficient 13
    -0.0166920786,            !- Coefficient 14
    -0.0007190532,            !- Coefficient 15
    -0.025485194448,          !- Coefficient 16
    4.87491696e-05,           !- Coefficient 17
    2.719234152e-05,          !- Coefficient 18
    -6.537663e-02,            !- Coefficient 19
    -0.002278167,             !- Coefficient 20
    0.0002500254,             !- Coefficient 21
    -0.0910565458,            !- Coefficient 22
    0.00318176316,            !- Coefficient 23
    3.8621772e-05,            !- Coefficient 24
    -0.0034285382352,         !- Coefficient 25
    8.56589904e-06,           !- Coefficient 26
    -1.516821552e-06;         !- Coefficient 27

PLANTLOOP,
    chilled water loop,       !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    chilled water loop operation scheme,    !- Plant Equipment Operation Scheme Name
    chilled water loop supply outlet node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    5,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    chilled water loop supply inlet node,    !- Plant Side Inlet Node Name
    chilled water loop supply outlet node,    !- Plant Side Outlet Node Name
    chilled water loop supply branches,    !- Plant Side Branch List Name
    chilled water loop supply connectors,    !- Plant Side Connector List Name
    chilled water loop demand inlet node,    !- Demand Side Inlet Node Name
    chilled water loop demand outlet node,    !- Demand Side Outlet Node Name
    chilled water loop demand branches,    !- Demand Side Branch List Name
    chilled water loop demand connectors,    !- Demand Side Connector List Name
    SequentialLoad,           !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    0;                        !- Loop Circulation Time

PLANTLOOP,
    condenser water loop,     !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    condenser water loop operation scheme,    !- Plant Equipment Operation Scheme Name
    condenser water loop supply outlet node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    5,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    condenser water loop supply inlet node,    !- Plant Side Inlet Node Name
    condenser water loop supply outlet node,    !- Plant Side Outlet Node Name
    condenser water loop supply branches,    !- Plant Side Branch List Name
    condenser water loop supply connectors,    !- Plant Side Connector List Name
    condenser water loop demand inlet node,    !- Demand Side Inlet Node Name
    condenser water loop demand outlet node,    !- Demand Side Outlet Node Name
    condenser water loop demand branches,    !- Demand Side Branch List Name
    condenser water loop demand connectors,    !- Demand Side Connector List Name
    SequentialUniformPLR,     !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    0;                        !- Loop Circulation Time

PLANTEQUIPMENTLIST,
    chilled water loop equipment list,    !- Name
    Chiller:Electric:EIR,     !- Equipment 1 Object Type
    ch-1f-01;                 !- Equipment 1 Name

PLANTEQUIPMENTLIST,
    condenser water loop equipment list,    !- Name
    CoolingTower:VariableSpeed,    !- Equipment 1 Object Type
    ct-01;                    !- Equipment 1 Name

PLANTEQUIPMENTOPERATION:COOLINGLOAD,
    chilled water loop cooling operation scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    chilled water loop equipment list;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATION:COOLINGLOAD,
    condenser water loop cooling operation scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    condenser water loop equipment list;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    chilled water loop operation scheme,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    chilled water loop cooling operation scheme,    !- Control Scheme 1 Name
    ALWAYS ON;                !- Control Scheme 1 Schedule Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    condenser water loop operation scheme,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    condenser water loop cooling operation scheme,    !- Control Scheme 1 Name
    ALWAYS ON;                !- Control Scheme 1 Schedule Name

EnergyManagementSystem:Sensor,
    IT_Equip_Power,           !- Name
    Whole Building,           !- OutputVariable or OutputMeter Index Key Name
    Facility Total Building Electricity Demand Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Whole_Building_Power,     !- Name
    Whole Building,           !- OutputVariable or OutputMeter Index Key Name
    Facility Total Electricity Demand Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Total_Purchased_Electricity,    !- Name
    Whole Building,           !- OutputVariable or OutputMeter Index Key Name
    Facility Total Purchased Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Whole_HVAC_Power,         !- Name
    Whole Building,           !- OutputVariable or OutputMeter Index Key Name
    Facility Total HVAC Electricity Demand Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:ProgramCallingManager,
    Calculate Power Utilization Effectiveness,    !- Name
    EndOfZoneTimestepBeforeZoneReporting,    !- EnergyPlus Model Calling Point
    CalculatePUE;             !- Program Name 1

EnergyManagementSystem:Program,
    CalculatePUE,             !- Name
    IF IT_Equip_power > 0.0,    !- Program Line 1
    set PUE_Value = whole_building_power / IT_Equip_power,    !- Program Line 2
    ELSE,                     !- Program Line 3
    set PUE_Value = 0.0,      !- Program Line 4
    ENDIF;                    !- Program Line 5

EnergyManagementSystem:Program,
    CalculateCarbon,          !- Name
    set Carbon_Emissions = 0.4 * Total_Purchased_Electricity / 1000 / 12;    !- Program Line 1

EnergyManagementSystem:GlobalVariable,
    PUE_Value;                !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Carbon_Emissions;         !- Erl Variable 1 Name

EnergyManagementSystem:OutputVariable,
    Power Utilization Effectiveness,    !- Name
    PUE_Value,                !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    SystemTimeStep,           !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

EnergyManagementSystem:OutputVariable,
    Carbon Emissions,         !- Name
    Carbon_Emissions,         !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    SystemTimeStep,           !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    Tons;                     !- Units

AVAILABILITYMANAGER:SCHEDULED,
    data hall gf acu outdoor air system availability manager,    !- Name
    ALWAYS ON;                !- Schedule Name

AVAILABILITYMANAGER:SCHEDULED,
    data hall gf acu air loop availability manager,    !- Name
    ALWAYS ON;                !- Schedule Name

AVAILABILITYMANAGERASSIGNMENTLIST,
    data hall gf acu outdoor air system availability manager list,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    data hall gf acu outdoor air system availability manager;    !- Availability Manager 1 Name

AVAILABILITYMANAGERASSIGNMENTLIST,
    data hall gf acu air loop availability manager list,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    data hall gf acu air loop availability manager;    !- Availability Manager 1 Name

SETPOINTMANAGER:SCHEDULED,
    data hall gf acu air loop supply air temperature setpoint manager,    !- Name
    Temperature,              !- Control Variable
    data hall gf acu air loop supply air temperature schedule,    !- Schedule Name
    data hall gf acu air loop supply outlet node;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    chilled water loop exit temperature setpoint manager,    !- Name
    Temperature,              !- Control Variable
    chilled water loop exit temperature setpoint schedule,    !- Schedule Name
    chilled water loop supply outlet node;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:MIXEDAIR,
    data hall gf acu outdoor air system mixed air manager,    !- Name
    Temperature,              !- Control Variable
    data hall gf acu air loop supply outlet node,    !- Reference Setpoint Node Name
    data hall gf acu outdoor air system mixed air node,    !- Fan Inlet Node Name
    data hall gf acu air loop supply outlet node,    !- Fan Outlet Node Name
    data hall gf acu outdoor air system mixed air node,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:FOLLOWOUTDOORAIRTEMPERATURE,
    condenser water loop setpoint manager,    !- Name
    Temperature,              !- Control Variable
    OutdoorAirWetBulb,        !- Reference Temperature Type
    5,                        !- Offset Temperature Difference
    50,                       !- Maximum Setpoint Temperature
    10,                       !- Minimum Setpoint Temperature
    condenser water loop supply outlet node;    !- Setpoint Node or NodeList Name

CURVE:QUADRATIC,
    data hall gf ite-1 fan power input function of flow curve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    99,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    data hall gf ite-1 electric power supply efficiency function of part load ratio curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    99,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ch-1f-01 electric input to cooling output ratio function of part load ratio curve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    ct-01 fan power ratio function of air flow rate ratio curve,    !- Name
    -9.315163e-03,            !- Coefficient1 Constant
    0.0512333965844443,       !- Coefficient2 x
    -8.383647e-02,            !- Coefficient3 x2
    1.04191823356909,         !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    data hall gf ite-1 cpu power input function of loading and supply Temperature curve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    -10,                      !- Minimum Value of y
    99,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    data hall gf ite-1 air flow function of loading and air temperature curve,    !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    -10,                      !- Minimum Value of y
    99,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    data hall gf ite-1 recirculation function of loading and supply temperature curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    -10,                      !- Minimum Value of y
    99,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ch-1f-01 cooling capacity function of temperature curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ch-1f-01 electric input to cooling output ratio function of temperature curve,    !- Name
    0.47449676,               !- Coefficient1 Constant
    -0.08900207,              !- Coefficient2 x
    0.00214058,               !- Coefficient3 x2
    0.06906117,               !- Coefficient4 y
    -0.00112497,              !- Coefficient5 y2
    0.00060898,               !- Coefficient6 xy
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Surfaces:Drawing,
    dxf;                      !- Report Type

Output:Constructions,
    Constructions;            !- Details Type 1

Output:EnergyManagementSystem,
    Verbose,                  !- Actuator Availability Dictionary Reporting
    Verbose,                  !- Internal Variable Availability Dictionary Reporting
    Verbose;                  !- EMS Runtime Language Debug Output Level

Output:Variable,
    *,                        !- Key Value
    Facility Total HVAC Electricity Demand Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Electricity Demand Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Building Electricity Demand Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Purchased Electricity Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Wetbulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone ITE CPU Electricity Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone ITE Fan Electricity Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone ITE UPS Electricity Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    ITE CPU Electricity Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    ITE Fan Electricity Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    ITE UPS Electricity Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller Part Load Ratio,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller COP,              !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Power Utilization Effectiveness,    !- Variable Name
    timestep;                 !- Reporting Frequency